PICS 0
BACnet Protocol Implementation Conformance Statement

--
--
-- Generated by BACnet Protocol Stack library EPICS tool
-- BACnet/IP Interface for BACnet-stack Devices
-- http://sourceforge.net/projects/bacnet/
--
--

Vendor Name: "LG Electronics"
Product Name: "CDU"
Product Model Number: "KSSU500CO20"
Product Description: "BACnet/IP implementation in LG CDU Products."

BIBBs Supported:
{
 DS-RP-B
 DS-WP-B
 DS-COV-B
 DM-DDB-B
 DM-DOB-B
 DM-DCC-B
-- possible BIBBs in this device
-- DS-RPM-B
-- DM-RD-B
-- DS-COV-A
-- AE-N-A
-- AE-N-I-B
-- AE-N-E-B
-- AE-ACK-B
-- AE-ACK-A
-- DM-UTC-B
}

BACnet Standard Application Services Supported:
{
-- services reported by this device
 SubscribeCOV               Execute
 ReadProperty               Execute
 WriteProperty              Execute
 DeviceCommunicationControl Execute
 Who-Has                    Execute
 Who-Is                     Execute
 ConfirmedCOVNotification   Initiate
 UnconfirmedCOVNotification Initiate
 I-Have                     Initiate
 I-Am                       Initiate
}

Standard Object Types Supported:
{
-- objects reported by this device
 Analog Input
 Analog Output
 Binary Input
 Binary Value
 Device
 Network Port
}

Data Link Layer Option:
{
-- choose the data link options supported
-- ISO 8802-3, 10BASE5
-- ISO 8802-3, 10BASE2
-- ISO 8802-3, 10BASET
-- ISO 8802-3, fiber
-- ARCNET, coax star
-- ARCNET, coax bus
-- ARCNET, twisted pair star
-- ARCNET, twisted pair bus
-- ARCNET, fiber star
-- ARCNET, twisted pair, EIA-485, Baud rate(s): 156000
-- MS/TP master. Baud rate(s): 9600, 38400
-- MS/TP slave. Baud rate(s): 9600, 38400
-- Point-To-Point. EIA 232, Baud rate(s): 9600
-- Point-To-Point. Modem, Baud rate(s): 9600
-- Point-To-Point. Modem, Baud rate(s): 9600 to 115200
 BACnet/IP, 'DIX' Ethernet
-- BACnet/IP, Other
-- Other
}

Character Sets Supported:
{
-- choose any character sets supported
 ISO 10646 (UTF-8)
-- ANSI X3.4
-- IBM/Microsoft DBCS
-- JIS C 6226
-- ISO 8859-1
-- ISO 10646 (UCS-4)
-- ISO 10646 (UCS2)
}

Special Functionality:
{
 Maximum APDU size in octets: 1476
}

Default Property Value Restrictions:
{
  unsigned-integer: <minimum: 0; maximum: 4294967295>
  signed-integer: <minimum: -2147483647; maximum: 2147483647>
  real: <minimum: -3.40282347E38; maximum: 3.40282347E38; resolution: 1.0>
  double: <minimum: 2.2250738585072016E-38; maximum: 1.7976931348623157E38; resolution: 0.0001>
  date: <minimum: 01-January-1970; maximum: 31-December-2038>
  octet-string: <maximum length string: 122>
  character-string: <maximum length string: 122>
  list: <maximum length list: 10>
  variable-length-array: <maximum length array: 10>
}

Fail Times:
{
  Notification Fail Time: 2
  Internal Processing Fail Time: 0.5
  Minimum ON/OFF Time: 5
  Schedule Evaluation Fail Time: 1
  External Command Fail Time: 1
  Program Object State Change Fail Time: 2
  Acknowledgement Fail Time: 2
  Subordinate Proxy Confirm Interval: 2
  Unconfirmed Response Fail Time: 2
  Activate Changes Fail Time: 60
  Auto Negotiation Fail Time: 15
  Foreign Device Registration Fail Time: 10
  Channel Write Fail Time: 1
}

List of Objects in Test Device:
{
  {
    object-identifier: (device, 1200)
    object-name: "CDU"
    object-type: device
    property-list: {
      system-status,
      vendor-name,
      vendor-identifier,
      model-name,
      description,
      firmware-revision,
      application-software-version,
      protocol-version,
      protocol-revision,
      protocol-services-supported,
      protocol-object-types-supported,
      object-list,
      max-apdu-length-accepted,
      segmentation-supported,
      max-segments-accepted,
      apdu-timeout,
      number-of-APDU-retries,
      device-address-binding,
      database-revision,
      device-uuid,
      daylight-savings-status,
      active-cov-subscriptions,
      local-time,
      local-date}
    system-status: operational
    vendor-name: "LG Electronics"
    vendor-identifier: 432
    model-name: "KSSU500CO20"
    description: "BACnet/IP implementation in LG CDU Products."
    firmware-revision: "1.0"
    application-software-version: "1.0"
    protocol-version: 1
    protocol-revision: 26
    protocol-services-supported: (
        F,F,F,F,F,T,F,F,F,F,
   -- ,,,,, SubscribeCOV,,,,,
        F,F,T,F,F,T,F,T,F,F,
   -- ,, ReadProperty,,, WriteProperty,, DeviceCommunicationControl,,,
        F,F,F,F,F,F,F,F,F,F,
   -- ,,,,,,,,,,
        F,F,F,T,T,F,F,F,F,F,
   -- ,,, Who-Has, Who-Is,,,,,,
        F,F,F,F,F,F,F,F,F
   -- ,,,,,,,,,
        )
    protocol-object-types-supported: (
        T,T,F,T,F,T,F,F,T,F,
   --  analog-input, analog-output,, binary-input,, binary-value,,, device,,
        F,F,F,F,F,F,F,F,F,F,
   -- ,,,,,,,,,,
        F,F,F,F,F,F,F,F,F,F,
   -- ,,,,,,,,,,
        F,F,F,F,F,F,F,F,F,F,
   -- ,,,,,,,,,,
        F,F,F,F,F,F,F,F,F,F,
   -- ,,,,,,,,,,
        F,F,F,F,F,F,T,F,F,F,
   -- ,,,,,, network-port,,,,
        F,F,F,F,F
   -- ,,,,,
        ) 
    object-list: { 
        (device, 1200), (network-port, 1), (binary-input, 10553), 
        (binary-input, 10554), (analog-input, 30031), (analog-input, 30082), 
        (binary-value, 40002), (analog-output, 40071), (analog-output, 40072), 
        (binary-value, 40091) } 
    max-apdu-length-accepted: 1476
    segmentation-supported: no-segmentation
    max-segments-accepted: 1
    apdu-timeout: 6000
    number-of-APDU-retries: 3
    device-address-binding: ?
    database-revision: ?
    device-uuid: ?
    daylight-savings-status: FALSE
    active-cov-subscriptions: ?
    local-time: ?
    local-date: ?
  -- Found 10 Objects
  },
  {
    object-identifier: (analog-input, 30031)
    object-name: "Oper. Status"
    object-type: analog-input
    property-list: {
      present-value,
      status-flags,
      event-state,
      out-of-service,
      units,
      cov-increment,
      min-pres-value,
      max-pres-value}
    present-value: ?
    status-flags: {false,false,false,false}
    event-state: normal
    out-of-service: FALSE
    units: no-units
    cov-increment: 1.000000 W
    min-pres-value: 0.000000
    max-pres-value: 9.000000
  }, 
  { 
    object-identifier: (analog-input, 30082)
    object-name: "Secondary-side filter 1 differential pressure P2f1-P2O"
    object-type: analog-input
    property-list: {
      present-value,
      status-flags,
      event-state,
      out-of-service,
      units,
      cov-increment}
    present-value: ?
    status-flags: {false,false,false,false}
    event-state: normal
    out-of-service: FALSE
    units: no-units
    cov-increment: 0.010000 W
  },
  {
    object-identifier: (analog-output, 40071)
    object-name: "Control type"
    object-type: analog-output
    property-list: {
      present-value,
      status-flags,
      event-state,
      out-of-service,
      units,
      priority-array,
      relinquish-default,
      current-command-priority,
      cov-increment,
      min-pres-value,
      max-pres-value}
    present-value: ? W <minimum: 0.000000; maximum: 3.000000>
    status-flags: {false,false,false,false}
    event-state: normal
    out-of-service: FALSE
    units: no-units
    priority-array: ?
    relinquish-default: ?
    current-command-priority: Null
    cov-increment: 1.000000 W
    min-pres-value: 0.000000
    max-pres-value: 3.000000
  }, 
  { 
    object-identifier: (analog-output, 40072)
    object-name: "Flow rate setpoint"
    object-type: analog-output
    property-list: {
      present-value,
      status-flags,
      event-state,
      out-of-service,
      units,
      priority-array,
      relinquish-default,
      current-command-priority,
      cov-increment,
      min-pres-value,
      max-pres-value}
    present-value: ? W <minimum: 3.000000; maximum: 294.000000>
    status-flags: {false,false,false,false}
    event-state: normal
    out-of-service: FALSE
    units: cubic-meters-per-hour
    priority-array: ?
    relinquish-default: ?
    current-command-priority: Null
    cov-increment: 0.100000 W
    min-pres-value: 3.000000
    max-pres-value: 294.000000
  },
  {
    object-identifier: (binary-input, 10553)
    object-name: "CDUErrorState#CH01#T1Ia Temperature Sensor Check Required#CAUTION No.1201"
    object-type: binary-input
    property-list: {
      present-value,
      status-flags,
      event-state,
      out-of-service,
      polarity}
    present-value: ?
    status-flags: {false,false,false,false}
    event-state: normal
    out-of-service: FALSE
    polarity: normal W
  },
  {
    object-identifier: (binary-input, 10554)
    object-name: "CDUErrorState#CH02#T1Oa Temperature Sensor Check Required#CAUTION No.1202"
    object-type: binary-input
    property-list: {
      present-value,
      status-flags,
      event-state,
      out-of-service,
      polarity}
    present-value: ?
    status-flags: {false,false,false,false}
    event-state: normal
    out-of-service: FALSE
    polarity: normal W
  },
  {
    object-identifier: (binary-value, 40002)
    object-name: "Clear all alarms"
    object-type: binary-value
    property-list: {
      present-value,
      status-flags,
      event-state,
      out-of-service}
    present-value: ? W
    status-flags: {false,false,false,false}
    event-state: normal
    out-of-service: FALSE
  },
  {
    object-identifier: (binary-value, 40091)
    object-name: "All-pump control"
    object-type: binary-value
    property-list: {
      present-value,
      status-flags,
      event-state,
      out-of-service}
    present-value: ? W
    status-flags: {false,false,false,false}
    event-state: normal
    out-of-service: FALSE
  },
  {
    object-identifier: (network-port, 1)
    object-name: "NetworkPort_1"
    object-type: network-port
    property-list: {
      status-flags,
      reliability,
      out-of-service,
      network-type,
      protocol-level,
      network-number,
      network-number-quality,
      changes-pending,
      mac-address,
      apdu-length,
      link-speed,
      network-interface-name,
      bacnet-ip-mode,
      ip-address,
      bacnet-ip-udp-port,
      ip-subnet-mask,
      ip-default-gateway,
      ip-dns-server,
      ip-dhcp-enable,
      ip-dhcp-lease-time,
      ip-dhcp-lease-time-remaining,
      ip-dhcp-server,
      fd-bbmd-address,
      fd-subscription-lifetime,
      routing-table}
    status-flags: {false,false,false,false}
    reliability: no-fault-detected
    out-of-service: FALSE
    network-type: ipv4
    protocol-level: bacnet-application
    network-number: 0
    network-number-quality: unknown
    changes-pending: FALSE
    mac-address: ?
    apdu-length: 1476
    link-speed: 0.000000
    network-interface-name: ?
    bacnet-ip-mode: normal W <minimum: 0; maximum: 1>
    ip-address: ?
    bacnet-ip-udp-port: ?
    ip-subnet-mask: ?
    ip-default-gateway: ?
    ip-dns-server: ?
    ip-dhcp-enable: FALSE
    ip-dhcp-lease-time: ?
    ip-dhcp-lease-time-remaining: ?
    ip-dhcp-server: ?
    fd-bbmd-address: ? W
    fd-subscription-lifetime: ? W <minimum: 1; maximum: 65535>
    routing-table: ?
  }

}
End of BACnet Protocol Implementation Conformance Statement

