BACstac/Win v7.10
Programer’s Reference
Document Version: 1.1

Cimetrics, Inc.
BOSTON, MASSACHUSETTS
USA
TELEPHONE: +1 (617) 350-7550
FAX: +1 (617) 350-7552
E-MAIL: products@cimetrics.com (sales), support@cimetrics.com (tech. support)
WEB: http://www.cimetrics.com

BACstac/Win v7.10Programer’s Reference
by Cimetrics, Inc.
Document Version: 1.1 Edition
Copyright © 1999-2025 Cimetrics, Inc.
BACstac and BACstac/32 are trademarks of Cimetrics Inc. BACnet is a registered trademark of the American Society of Heating, Refrigeration
and Air-Conditioning Engineers, Inc. (ASHRAE). LonTalk is a trademark of Echelon Corp. All other trademarks are owned by their respective
companies.

Table of Contents
1. Introduction...............................................................................................................................................................1
2. BACstac Data Types..................................................................................................................................................2
Simple Data Types.................................................................................................................................................2
Description:..................................................................................................................................................2
Declarations: ................................................................................................................................................2
Address..................................................................................................................................................................2
Description:..................................................................................................................................................2
Declaration:..................................................................................................................................................3
Initializers: ...................................................................................................................................................3
Access Routines:..........................................................................................................................................3
API Routines:...............................................................................................................................................5
APDU Properties...................................................................................................................................................8
Description:..................................................................................................................................................8
Declaration:..................................................................................................................................................8
Access Routines:..........................................................................................................................................8
API Routines:.............................................................................................................................................10
Default APDU Properties....................................................................................................................................11
Description:................................................................................................................................................11
Auxiliary Routines:....................................................................................................................................11
Direct Connection Initialization Data .................................................................................................................12
Description:................................................................................................................................................12
Declaration:................................................................................................................................................12
Access Routines:........................................................................................................................................12
API Routines:.............................................................................................................................................12
Callback Information...........................................................................................................................................12
Description:................................................................................................................................................13
Declaration:................................................................................................................................................13
Access Routines:........................................................................................................................................13
API Routines:.............................................................................................................................................13
Client Initialization Data .....................................................................................................................................13
Description:................................................................................................................................................13
Declaration:................................................................................................................................................13
Access Routines:........................................................................................................................................14
API Routines:.............................................................................................................................................15
Database Device Template ..................................................................................................................................15
Description:................................................................................................................................................15
Declaration:................................................................................................................................................15
Initializer:...................................................................................................................................................15
Access Routines:........................................................................................................................................15
API Routines:.............................................................................................................................................16
Database Object Template...................................................................................................................................16
Description:................................................................................................................................................16
Declaration:................................................................................................................................................16
Initializer:...................................................................................................................................................16
API Routines:.............................................................................................................................................16
Access Routines:........................................................................................................................................16
Database Property Template................................................................................................................................16
iii

Description:................................................................................................................................................17
Declaration:................................................................................................................................................17
Initializer:...................................................................................................................................................18
API Routines:.............................................................................................................................................18
Access Routines:........................................................................................................................................18
Database Type Information .................................................................................................................................18
Description:................................................................................................................................................18
Declaration:................................................................................................................................................18
Initializer:...................................................................................................................................................18
Device..................................................................................................................................................................18
Description:................................................................................................................................................19
Declaration:................................................................................................................................................19
Access Routines:........................................................................................................................................19
API Routines:.............................................................................................................................................19
Device ID Resolver Operation ............................................................................................................................20
Description:................................................................................................................................................20
Declaration:................................................................................................................................................20
API Routines:.............................................................................................................................................20
Access Routines:........................................................................................................................................21
Virtual Device Parameters...................................................................................................................................21
Description:................................................................................................................................................21
Declaration:................................................................................................................................................21
Access Routines:........................................................................................................................................22
Error ....................................................................................................................................................................22
Description:................................................................................................................................................22
Declaration:................................................................................................................................................23
Access Routines:........................................................................................................................................23
API Routines:.............................................................................................................................................24
Gateway Initialization Data.................................................................................................................................26
Description:................................................................................................................................................26
Declaration:................................................................................................................................................26
Access Routines:........................................................................................................................................27
API Routines:.............................................................................................................................................28
Object ..................................................................................................................................................................28
Description:................................................................................................................................................28
Declaration:................................................................................................................................................28
Access Routines:........................................................................................................................................29
API Routines:.............................................................................................................................................29
Object Type Information .....................................................................................................................................30
Description:................................................................................................................................................30
Declaration:................................................................................................................................................30
Initializer:...................................................................................................................................................30
Property ...............................................................................................................................................................30
Description:................................................................................................................................................31
Declaration:................................................................................................................................................31
Access Routines:........................................................................................................................................31
API Routines:.............................................................................................................................................31
Property Contents ................................................................................................................................................32
Description:................................................................................................................................................32
Declaration:................................................................................................................................................32
iv

Initializers: .................................................................................................................................................32
Access Routines:........................................................................................................................................34
API Routines:.............................................................................................................................................36
Property Type Information ..................................................................................................................................36
Description:................................................................................................................................................37
Declaration:................................................................................................................................................38
Initializer:...................................................................................................................................................38
Server Initialization Data.....................................................................................................................................38
Description:................................................................................................................................................39
Declaration:................................................................................................................................................39
Access Routines:........................................................................................................................................40
API Routines:.............................................................................................................................................41
Deprecated access routines..................................................................................................................................41
3. Service Data Types ..................................................................................................................................................42
Acknowledge Alarm............................................................................................................................................42
Description:................................................................................................................................................42
Declaration:................................................................................................................................................42
Access Routines:........................................................................................................................................42
API Routines:.............................................................................................................................................45
Add/Remove List Element ..................................................................................................................................45
Description:................................................................................................................................................45
Declaration:................................................................................................................................................45
Access Routines:........................................................................................................................................45
API Routines:.............................................................................................................................................46
Audit Log Query .................................................................................................................................................46
Description:................................................................................................................................................47
Declaration:................................................................................................................................................47
Access Routines:........................................................................................................................................47
API Routines:.............................................................................................................................................48
Audit Log Query Parameters...............................................................................................................................48
Description:................................................................................................................................................48
Declaration:................................................................................................................................................48
Access Routines:........................................................................................................................................49
API Routines:.............................................................................................................................................50
Audit Log Query Result ......................................................................................................................................51
Description:................................................................................................................................................51
Declaration:................................................................................................................................................51
Initializers: .................................................................................................................................................51
Access Routines:........................................................................................................................................51
API Routines:.............................................................................................................................................53
Audit Log Record Result.....................................................................................................................................53
Description:................................................................................................................................................53
Declaration:................................................................................................................................................53
Access Routines:........................................................................................................................................53
Audit Notification................................................................................................................................................54
Description:................................................................................................................................................54
Declaration:................................................................................................................................................54
Initializer:...................................................................................................................................................54
Access Routines:........................................................................................................................................54
v

API Routines:.............................................................................................................................................55
COV Notification.................................................................................................................................................55
Description:................................................................................................................................................55
Declaration:................................................................................................................................................55
Access Routines:........................................................................................................................................56
API Routines:.............................................................................................................................................57
COV Notification Multiple..................................................................................................................................57
Description:................................................................................................................................................57
Declaration:................................................................................................................................................57
Access Routines:........................................................................................................................................58
API Routines:.............................................................................................................................................59
Create Object.......................................................................................................................................................60
Description:................................................................................................................................................60
Declaration:................................................................................................................................................61
Access Routines:........................................................................................................................................61
API Routines:.............................................................................................................................................63
Device Communication Control..........................................................................................................................63
Description:................................................................................................................................................63
Declaration:................................................................................................................................................63
Access Routines:........................................................................................................................................63
API Routines:.............................................................................................................................................65
Get Alarm Summary ...........................................................................................................................................65
Description:................................................................................................................................................65
Declaration:................................................................................................................................................65
Access Routines:........................................................................................................................................65
API Routines:.............................................................................................................................................66
Get Enrollment Summary....................................................................................................................................66
Description:................................................................................................................................................66
Declaration:................................................................................................................................................66
Access Routines:........................................................................................................................................67
API Routines:.............................................................................................................................................68
Get Enrollment Summary - Enrollment Filter.....................................................................................................68
Description:................................................................................................................................................68
Declaration:................................................................................................................................................68
Access Routines:........................................................................................................................................69
API Routines:.............................................................................................................................................71
Get Event Information.........................................................................................................................................71
Description:................................................................................................................................................71
Declaration:................................................................................................................................................71
Access Routines:........................................................................................................................................71
API Routines:.............................................................................................................................................75
Global Group UCOV Notification.......................................................................................................................75
Description:................................................................................................................................................75
Declaration:................................................................................................................................................75
Access Routines:........................................................................................................................................76
API Routines:.............................................................................................................................................77
Global Group UCOV Result ...............................................................................................................................77
Description:................................................................................................................................................77
Declaration:................................................................................................................................................77
Access Routines:........................................................................................................................................77
vi

API Routines:.............................................................................................................................................78
I-Am ....................................................................................................................................................................78
Description:................................................................................................................................................78
Declaration:................................................................................................................................................78
Access Routines:........................................................................................................................................79
API Routines:.............................................................................................................................................79
I-Have ..................................................................................................................................................................79
Description:................................................................................................................................................80
Declaration:................................................................................................................................................80
Access Routines:........................................................................................................................................80
API Routines:.............................................................................................................................................82
Life Safety ...........................................................................................................................................................82
Description:................................................................................................................................................82
Declaration:................................................................................................................................................82
Access Routines:........................................................................................................................................82
API Routines:.............................................................................................................................................84
Private Transfer ...................................................................................................................................................84
Description:................................................................................................................................................84
Declaration:................................................................................................................................................85
Access Routines:........................................................................................................................................85
API Routines:.............................................................................................................................................86
Read File .............................................................................................................................................................87
Description:................................................................................................................................................87
Declaration:................................................................................................................................................87
Access Routines:........................................................................................................................................87
API Routines:.............................................................................................................................................91
Read Property ......................................................................................................................................................92
Description:................................................................................................................................................92
Declaration:................................................................................................................................................92
Access Routines:........................................................................................................................................92
API Routines:.............................................................................................................................................93
Read Property Conditional ..................................................................................................................................93
Description:................................................................................................................................................93
Declaration:................................................................................................................................................93
Access Routines:........................................................................................................................................94
API Routines:.............................................................................................................................................96
Read Property Multiple .......................................................................................................................................96
Description:................................................................................................................................................96
Declaration:................................................................................................................................................97
Initializer:...................................................................................................................................................97
Access Routines:........................................................................................................................................97
API Routines:...........................................................................................................................................100
Read Property Multiple - Client ........................................................................................................................101
Description:..............................................................................................................................................101
Declaration:..............................................................................................................................................101
Access Routines:......................................................................................................................................102
API Routines:...........................................................................................................................................106
Read Range .......................................................................................................................................................106
Description:..............................................................................................................................................106
Declaration:..............................................................................................................................................107
vii

Declaration:..............................................................................................................................................107
Declaration:..............................................................................................................................................107
Declaration:..............................................................................................................................................108
Access Routines:......................................................................................................................................108
API Routines:...........................................................................................................................................112
Reinitialize Device ............................................................................................................................................113
Description:..............................................................................................................................................113
Declaration:..............................................................................................................................................113
Access Routines:......................................................................................................................................113
API Routines:...........................................................................................................................................115
Subscribe COV..................................................................................................................................................115
Description:..............................................................................................................................................115
Declaration:..............................................................................................................................................115
Access Routines:......................................................................................................................................116
API Routines:...........................................................................................................................................117
Subscribe COV Property ...................................................................................................................................117
Description:..............................................................................................................................................117
Declaration:..............................................................................................................................................117
Access Routines:......................................................................................................................................118
API Routines:...........................................................................................................................................119
Subscribe COV Property Multiple ....................................................................................................................119
Description:..............................................................................................................................................119
Declaration:..............................................................................................................................................120
Access Routines:......................................................................................................................................120
API Routines:...........................................................................................................................................121
Subscribe COV Property Multiple Error...........................................................................................................121
Description:..............................................................................................................................................121
Declaration:..............................................................................................................................................122
Access Routines:......................................................................................................................................122
API Routines:...........................................................................................................................................123
Text Message .....................................................................................................................................................123
Description:..............................................................................................................................................123
Declaration:..............................................................................................................................................123
Access Routines:......................................................................................................................................123
API Routines:...........................................................................................................................................126
Time Synchronization .......................................................................................................................................126
Description:..............................................................................................................................................127
Declaration:..............................................................................................................................................127
Access Routines:......................................................................................................................................127
API Routines:...........................................................................................................................................127
Who-Am-I .........................................................................................................................................................127
Description:..............................................................................................................................................128
Declaration:..............................................................................................................................................128
Access Routines:......................................................................................................................................128
API Routines:...........................................................................................................................................128
Who-Has............................................................................................................................................................128
Description:..............................................................................................................................................129
Declaration:..............................................................................................................................................129
Access Routines:......................................................................................................................................129
API Routines:...........................................................................................................................................132
viii

Who Has - Parameter ........................................................................................................................................132
Description:..............................................................................................................................................132
Declaration:..............................................................................................................................................132
Access Routines:......................................................................................................................................132
API Routines:...........................................................................................................................................134
Who-Is ...............................................................................................................................................................134
Description:..............................................................................................................................................134
Declaration:..............................................................................................................................................134
Access Routines:......................................................................................................................................134
API Routines:...........................................................................................................................................135
Write File...........................................................................................................................................................135
Description:..............................................................................................................................................135
Declaration:..............................................................................................................................................135
Access Routines:......................................................................................................................................136
API Routines:...........................................................................................................................................138
Write Group.......................................................................................................................................................138
Description:..............................................................................................................................................138
Declaration:..............................................................................................................................................139
Access Routines:......................................................................................................................................139
API Routines:...........................................................................................................................................140
Write Property ...................................................................................................................................................140
Description:..............................................................................................................................................140
Declaration:..............................................................................................................................................140
Access Routines:......................................................................................................................................140
API Routines:...........................................................................................................................................141
Write Property Multiple ....................................................................................................................................141
Description:..............................................................................................................................................142
Declaration:..............................................................................................................................................142
Access Routines:......................................................................................................................................142
API Routines:...........................................................................................................................................143
Write Property Multiple - Client .......................................................................................................................143
Description:..............................................................................................................................................143
Declaration:..............................................................................................................................................143
Access Routines:......................................................................................................................................143
API Routines:...........................................................................................................................................144
You Are .............................................................................................................................................................144
Description:..............................................................................................................................................144
Declaration:..............................................................................................................................................144
Access Routines:......................................................................................................................................144
API Routines:...........................................................................................................................................145
Deprecated access routines................................................................................................................................145
4. Property Value Data Types ..................................................................................................................................148
Access Rule .......................................................................................................................................................148
Description:..............................................................................................................................................148
Declaration:..............................................................................................................................................149
Initializers: ...............................................................................................................................................149
Access Routines:......................................................................................................................................150
Accumulator Record .........................................................................................................................................150
Description:..............................................................................................................................................151
ix

Declaration:..............................................................................................................................................151
Initializer:.................................................................................................................................................151
Access Routines:......................................................................................................................................151
Acknowledge Alarm Info ..................................................................................................................................152
Description:..............................................................................................................................................152
Declaration:..............................................................................................................................................152
Access Routines:......................................................................................................................................152
Action ................................................................................................................................................................153
Declaration:..............................................................................................................................................153
Access Routines:......................................................................................................................................153
Address Binding ................................................................................................................................................156
Description:..............................................................................................................................................157
Declaration:..............................................................................................................................................157
Initializer:.................................................................................................................................................157
Access Routines:......................................................................................................................................157
Assigned Access Rights ....................................................................................................................................157
Description:..............................................................................................................................................158
Declaration:..............................................................................................................................................158
Initializers: ...............................................................................................................................................158
Access Routines:......................................................................................................................................158
Assigned Landing Calls ....................................................................................................................................158
Description:..............................................................................................................................................159
Declaration:..............................................................................................................................................159
Initializers: ...............................................................................................................................................159
Access Routines:......................................................................................................................................159
Audit Log Record..............................................................................................................................................160
Description:..............................................................................................................................................160
Declaration:..............................................................................................................................................161
Access routines: .......................................................................................................................................161
Audit Notification..............................................................................................................................................162
Description:..............................................................................................................................................162
Declaration:..............................................................................................................................................163
Access routines: .......................................................................................................................................163
Authentication Factor ........................................................................................................................................166
Description:..............................................................................................................................................166
Declaration:..............................................................................................................................................166
Initializer:.................................................................................................................................................167
Access Routines:......................................................................................................................................167
Authentication Factor Format ...........................................................................................................................168
Description:..............................................................................................................................................168
Declaration:..............................................................................................................................................168
Initializers: ...............................................................................................................................................168
Access Routines:......................................................................................................................................169
Authentication Policy ........................................................................................................................................169
Description:..............................................................................................................................................170
Declaration:..............................................................................................................................................170
Initializer:.................................................................................................................................................170
Access Routines:......................................................................................................................................170
Authentication Policy Item................................................................................................................................171
Description:..............................................................................................................................................171
x

Declaration:..............................................................................................................................................171
Initializer:.................................................................................................................................................171
Access Routines:......................................................................................................................................172
BDT Entry .........................................................................................................................................................172
Description:..............................................................................................................................................172
Declaration:..............................................................................................................................................172
Access routines: .......................................................................................................................................173
Bit String ...........................................................................................................................................................173
Description:..............................................................................................................................................173
Declaration:..............................................................................................................................................173
Initializers: ...............................................................................................................................................174
Access Routines:......................................................................................................................................174
Boolean..............................................................................................................................................................176
Description:..............................................................................................................................................176
Declaration:..............................................................................................................................................176
Access Routines:......................................................................................................................................176
Calendar Entry...................................................................................................................................................177
Description:..............................................................................................................................................177
Declaration:..............................................................................................................................................177
Access routines: .......................................................................................................................................177
Color Command ................................................................................................................................................178
Description:..............................................................................................................................................178
Declaration:..............................................................................................................................................179
Initializers: ...............................................................................................................................................179
Access routines: .......................................................................................................................................179
Channel Value ...................................................................................................................................................180
Description:..............................................................................................................................................180
Declaration:..............................................................................................................................................180
Initializers: ...............................................................................................................................................180
Access Routines:......................................................................................................................................181
Character String.................................................................................................................................................182
Description:..............................................................................................................................................183
Declaration:..............................................................................................................................................183
Initializers: ...............................................................................................................................................183
Initializer:.................................................................................................................................................186
Access Routines:......................................................................................................................................186
Client COV Increment.......................................................................................................................................188
Description:..............................................................................................................................................188
Declaration:..............................................................................................................................................188
Initializers: ...............................................................................................................................................188
Access Routines:......................................................................................................................................188
COV Multiple Subscription...............................................................................................................................189
Description:..............................................................................................................................................190
Declaration:..............................................................................................................................................190
Initializers: ...............................................................................................................................................190
Access Routines:......................................................................................................................................190
COV Subscription .............................................................................................................................................192
Description:..............................................................................................................................................192
Declaration:..............................................................................................................................................192
Access Routines:......................................................................................................................................193
xi

Credential Authentication Factor ......................................................................................................................194
Description:..............................................................................................................................................194
Declaration:..............................................................................................................................................194
Initializer:.................................................................................................................................................194
Access routines: .......................................................................................................................................194
Daily Schedule ..................................................................................................................................................195
Description:..............................................................................................................................................195
Declaration:..............................................................................................................................................195
Initializer:.................................................................................................................................................195
Access routines: .......................................................................................................................................195
Date ...................................................................................................................................................................196
Description:..............................................................................................................................................197
Declaration:..............................................................................................................................................197
Initializers: ...............................................................................................................................................197
Access Routines:......................................................................................................................................197
Date Range ........................................................................................................................................................198
Description:..............................................................................................................................................198
Declaration:..............................................................................................................................................198
Initializer:.................................................................................................................................................199
Access routines: .......................................................................................................................................199
Date Time ..........................................................................................................................................................200
Description:..............................................................................................................................................200
Declaration:..............................................................................................................................................200
Initializers: ...............................................................................................................................................200
Access Routines:......................................................................................................................................200
Destination ........................................................................................................................................................202
Description:..............................................................................................................................................202
Declaration:..............................................................................................................................................202
Access routines: .......................................................................................................................................202
Object Selector ..................................................................................................................................................204
Description:..............................................................................................................................................204
Declaration:..............................................................................................................................................204
Initializer:.................................................................................................................................................204
Access Routines:......................................................................................................................................204
Device Address Proxy Table Entry ...................................................................................................................205
Description:..............................................................................................................................................205
Declaration:..............................................................................................................................................205
Access routines: .......................................................................................................................................205
Device Object Property Reference ....................................................................................................................206
Description:..............................................................................................................................................206
Declaration:..............................................................................................................................................206
Initializers: ...............................................................................................................................................206
Access routines: .......................................................................................................................................207
Device Object Property Value ...........................................................................................................................208
Description:..............................................................................................................................................208
Declaration:..............................................................................................................................................208
Access routines: .......................................................................................................................................208
Device Object Reference...................................................................................................................................209
Description:..............................................................................................................................................210
Declaration:..............................................................................................................................................210
xii

Initializer:.................................................................................................................................................210
Access routines: .......................................................................................................................................210
Double ...............................................................................................................................................................211
Description:..............................................................................................................................................211
Declaration:..............................................................................................................................................211
Access Routines:......................................................................................................................................211
Enumerated Value .............................................................................................................................................212
Description:..............................................................................................................................................212
Declaration:..............................................................................................................................................212
Access Routines:......................................................................................................................................212
Event Log Record..............................................................................................................................................212
Description:..............................................................................................................................................213
Declaration:..............................................................................................................................................213
Access routines: .......................................................................................................................................213
Event Notification..............................................................................................................................................215
Description:..............................................................................................................................................215
Declaration:..............................................................................................................................................215
Access routines: .......................................................................................................................................215
Event Notification - Notification Parameters ....................................................................................................218
Description:..............................................................................................................................................219
Declaration:..............................................................................................................................................219
Access Routines:......................................................................................................................................222
API Routines:...........................................................................................................................................233
Extended Notify Parameter ...............................................................................................................................233
Description:..............................................................................................................................................233
Declaration:..............................................................................................................................................233
Access Routines:......................................................................................................................................233
Discrete Value ...................................................................................................................................................235
Description:..............................................................................................................................................235
Declaration:..............................................................................................................................................236
Access Routines:......................................................................................................................................236
Event Notification Subscription ........................................................................................................................237
Description:..............................................................................................................................................237
Declaration:..............................................................................................................................................238
Access Routines:......................................................................................................................................238
Event Parameter ................................................................................................................................................238
Description:..............................................................................................................................................239
Declaration:..............................................................................................................................................239
Access routines: .......................................................................................................................................240
Extended Event Parameter ................................................................................................................................253
Description:..............................................................................................................................................253
Declaration:..............................................................................................................................................253
Access Routines:......................................................................................................................................253
Extended Fault Parameter .................................................................................................................................255
Description:..............................................................................................................................................255
Declaration:..............................................................................................................................................255
Access Routines:......................................................................................................................................255
Fault Parameter..................................................................................................................................................257
Description:..............................................................................................................................................257
Declaration:..............................................................................................................................................257
xiii

Access routines: .......................................................................................................................................258
FDT Entry .........................................................................................................................................................262
Description:..............................................................................................................................................262
Declaration:..............................................................................................................................................262
Initializer:.................................................................................................................................................263
Access routines: .......................................................................................................................................263
Health ................................................................................................................................................................264
Description:..............................................................................................................................................264
Declaration:..............................................................................................................................................264
Initializers: ...............................................................................................................................................264
Access Routines:......................................................................................................................................264
Host Address .....................................................................................................................................................265
Description:..............................................................................................................................................265
Declaration:..............................................................................................................................................265
Access routines: .......................................................................................................................................265
HostNPort..........................................................................................................................................................266
Description:..............................................................................................................................................267
Declaration:..............................................................................................................................................267
Access routines: .......................................................................................................................................267
Key Identifier.....................................................................................................................................................267
Description:..............................................................................................................................................268
Declaration:..............................................................................................................................................268
Initializer:.................................................................................................................................................268
Access routines: .......................................................................................................................................268
Landing Call Status ...........................................................................................................................................268
Description:..............................................................................................................................................269
Declaration:..............................................................................................................................................269
Access routines: .......................................................................................................................................269
Landing Door Status..........................................................................................................................................270
Description:..............................................................................................................................................270
Declaration:..............................................................................................................................................270
Initializers: ...............................................................................................................................................270
Access Routines:......................................................................................................................................271
Lighting Command ...........................................................................................................................................271
Description:..............................................................................................................................................272
Declaration:..............................................................................................................................................272
Initializers: ...............................................................................................................................................272
Access Routines:......................................................................................................................................273
Lift Car Call List ...............................................................................................................................................275
Description:..............................................................................................................................................275
Declaration:..............................................................................................................................................275
Initializers: ...............................................................................................................................................275
Access Routines:......................................................................................................................................276
Life Safety Operation Info ................................................................................................................................276
Description:..............................................................................................................................................276
Declaration:..............................................................................................................................................276
Initializers: ...............................................................................................................................................276
Access Routines:......................................................................................................................................276
Log Multi Record ..............................................................................................................................................277
Description:..............................................................................................................................................277
xiv

Declaration:..............................................................................................................................................277
Access routines: .......................................................................................................................................278
Log Data List.....................................................................................................................................................279
Description:..............................................................................................................................................280
Declaration:..............................................................................................................................................280
Access routines: .......................................................................................................................................280
Log Data Item....................................................................................................................................................280
Description:..............................................................................................................................................281
Declaration:..............................................................................................................................................281
Access routines: .......................................................................................................................................281
Log Record ........................................................................................................................................................284
Description:..............................................................................................................................................284
Declaration:..............................................................................................................................................284
Access routines: .......................................................................................................................................284
Name Value .......................................................................................................................................................287
Description:..............................................................................................................................................288
Declaration:..............................................................................................................................................288
Access Routines:......................................................................................................................................288
Name Value Collection......................................................................................................................................290
Description:..............................................................................................................................................290
Declaration:..............................................................................................................................................290
Initializers: ...............................................................................................................................................290
Access Routines:......................................................................................................................................290
Network Security Policy ...................................................................................................................................291
Description:..............................................................................................................................................291
Declaration:..............................................................................................................................................291
Initializer:.................................................................................................................................................291
Access Routines:......................................................................................................................................291
Null....................................................................................................................................................................292
Description:..............................................................................................................................................292
Declaration:..............................................................................................................................................292
Access Routines:......................................................................................................................................292
Object Identifier.................................................................................................................................................292
Description:..............................................................................................................................................293
Declaration:..............................................................................................................................................293
Initializer:.................................................................................................................................................293
Access Routines:......................................................................................................................................293
Object Property Reference ................................................................................................................................294
Description:..............................................................................................................................................294
Declaration:..............................................................................................................................................294
Initializers: ...............................................................................................................................................294
Access routines: .......................................................................................................................................294
Octet String .......................................................................................................................................................296
Description:..............................................................................................................................................296
Declaration:..............................................................................................................................................296
Initializer:.................................................................................................................................................296
Access Routines:......................................................................................................................................296
Optional Character String..................................................................................................................................297
Description:..............................................................................................................................................297
Declaration:..............................................................................................................................................297
xv

Initializers: ...............................................................................................................................................297
Access Routines:......................................................................................................................................298
Optional BinaryPV ............................................................................................................................................299
Description:..............................................................................................................................................299
Declaration:..............................................................................................................................................299
Initializers: ...............................................................................................................................................299
Access Routines:......................................................................................................................................299
Optional Priority Filter ......................................................................................................................................300
Description:..............................................................................................................................................300
Declaration:..............................................................................................................................................300
Initializers: ...............................................................................................................................................300
Access Routines:......................................................................................................................................300
Optional Real.....................................................................................................................................................301
Description:..............................................................................................................................................301
Declaration:..............................................................................................................................................301
Initializers: ...............................................................................................................................................301
Access Routines:......................................................................................................................................301
Optional Unsigned.............................................................................................................................................302
Description:..............................................................................................................................................302
Declaration:..............................................................................................................................................302
Initializers: ...............................................................................................................................................302
Access Routines:......................................................................................................................................302
Optional Unsigned for Command Priority ........................................................................................................303
Description:..............................................................................................................................................303
Declaration:..............................................................................................................................................303
Port Permission .................................................................................................................................................303
Description:..............................................................................................................................................303
Declaration:..............................................................................................................................................304
Initializer:.................................................................................................................................................304
Access Routines:......................................................................................................................................304
Prescale..............................................................................................................................................................304
Description:..............................................................................................................................................305
Declaration:..............................................................................................................................................305
Initializer:.................................................................................................................................................305
Access Routines:......................................................................................................................................305
ProcessId Selection ...........................................................................................................................................305
Description:..............................................................................................................................................306
Declaration:..............................................................................................................................................306
Initializers: ...............................................................................................................................................306
Access Routines:......................................................................................................................................306
Priority Array Item ............................................................................................................................................306
Description:..............................................................................................................................................307
Declaration:..............................................................................................................................................307
Access Routines:......................................................................................................................................307
Property Access Result......................................................................................................................................310
Description:..............................................................................................................................................310
Declaration:..............................................................................................................................................310
Access routines: .......................................................................................................................................310
Property Reference ............................................................................................................................................311
Description:..............................................................................................................................................312
xvi

Declaration:..............................................................................................................................................312
Initializers: ...............................................................................................................................................312
Access routines: .......................................................................................................................................312
Property States...................................................................................................................................................313
Description:..............................................................................................................................................313
Declaration:..............................................................................................................................................313
Access routines: .......................................................................................................................................313
Property Value ...................................................................................................................................................320
Description:..............................................................................................................................................320
Declaration:..............................................................................................................................................320
Access routines: .......................................................................................................................................320
Proprietary Property ..........................................................................................................................................322
Description:..............................................................................................................................................322
Declaration:..............................................................................................................................................322
Initializers: ...............................................................................................................................................322
Access Routines:......................................................................................................................................322
Real....................................................................................................................................................................323
Description:..............................................................................................................................................324
Declaration:..............................................................................................................................................324
Access Routines:......................................................................................................................................324
Recipient............................................................................................................................................................324
Description:..............................................................................................................................................324
Declaration:..............................................................................................................................................324
Access routines: .......................................................................................................................................324
Router Entry ......................................................................................................................................................326
Description:..............................................................................................................................................326
Declaration:..............................................................................................................................................326
Initializers: ...............................................................................................................................................326
Access Routines:......................................................................................................................................326
Scale ..................................................................................................................................................................327
Description:..............................................................................................................................................328
Declaration:..............................................................................................................................................328
Access Routines:......................................................................................................................................328
SC Direct Connection........................................................................................................................................328
Description:..............................................................................................................................................329
Declaration:..............................................................................................................................................329
Access routines: .......................................................................................................................................329
SC Failed Connection Request..........................................................................................................................331
Description:..............................................................................................................................................331
Declaration:..............................................................................................................................................331
Access routines: .......................................................................................................................................331
SC Hub Connection...........................................................................................................................................332
Description:..............................................................................................................................................332
Declaration:..............................................................................................................................................332
Initializers: ...............................................................................................................................................332
Access routines: .......................................................................................................................................333
SC Hub Function Connection ...........................................................................................................................334
Description:..............................................................................................................................................334
Declaration:..............................................................................................................................................334
Access routines: .......................................................................................................................................334
xvii

Security Key Set ................................................................................................................................................335
Description:..............................................................................................................................................336
Declaration:..............................................................................................................................................336
Initializer:.................................................................................................................................................336
Access routines: .......................................................................................................................................336
Session Key .......................................................................................................................................................337
Description:..............................................................................................................................................337
Declaration:..............................................................................................................................................337
Initializer:.................................................................................................................................................337
Access routines: .......................................................................................................................................337
Setpoint Reference ............................................................................................................................................338
Description:..............................................................................................................................................338
Declaration:..............................................................................................................................................338
Initializers: ...............................................................................................................................................338
Access routines: .......................................................................................................................................338
Shed Level .........................................................................................................................................................339
Description:..............................................................................................................................................339
Declaration:..............................................................................................................................................339
Access routines: .......................................................................................................................................339
Integer................................................................................................................................................................340
Description:..............................................................................................................................................340
Declaration:..............................................................................................................................................340
Access Routines:......................................................................................................................................340
Special Event.....................................................................................................................................................341
Description:..............................................................................................................................................341
Declaration:..............................................................................................................................................341
Access routines: .......................................................................................................................................341
Stage Limit Value ..............................................................................................................................................343
Description:..............................................................................................................................................343
Declaration:..............................................................................................................................................343
Access Routines:......................................................................................................................................343
Time...................................................................................................................................................................344
Description:..............................................................................................................................................344
Declaration:..............................................................................................................................................344
Initializers: ...............................................................................................................................................344
Access Routines:......................................................................................................................................345
Timer State Change Value .................................................................................................................................346
Description:..............................................................................................................................................346
Declaration:..............................................................................................................................................346
Access routines: .......................................................................................................................................346
Time Stamp .......................................................................................................................................................348
Description:..............................................................................................................................................348
Declaration:..............................................................................................................................................348
Access routines: .......................................................................................................................................349
Time Value ........................................................................................................................................................350
Description:..............................................................................................................................................350
Declaration:..............................................................................................................................................350
Initializers: ...............................................................................................................................................350
Access routines: .......................................................................................................................................351
Unsigned............................................................................................................................................................352
xviii

Description:..............................................................................................................................................352
Declaration:..............................................................................................................................................352
Access Routines:......................................................................................................................................352
VMAC Entry .....................................................................................................................................................353
Description:..............................................................................................................................................353
Declaration:..............................................................................................................................................353
Access routines: .......................................................................................................................................353
Value Source......................................................................................................................................................354
Description:..............................................................................................................................................354
Declaration:..............................................................................................................................................354
Access routines: .......................................................................................................................................354
VT Session ........................................................................................................................................................355
Description:..............................................................................................................................................355
Declaration:..............................................................................................................................................355
Initializer:.................................................................................................................................................355
Access routines: .......................................................................................................................................355
WeekNDay ........................................................................................................................................................356
Description:..............................................................................................................................................356
Declaration:..............................................................................................................................................356
Initializer:.................................................................................................................................................356
Access routines: .......................................................................................................................................356
xyColor..............................................................................................................................................................357
Description:..............................................................................................................................................357
Declaration:..............................................................................................................................................357
Initializer:.................................................................................................................................................358
Access Routines:......................................................................................................................................358
Deprecated access routines................................................................................................................................358
5. General API...........................................................................................................................................................361
BACstacCancelResolveOper.............................................................................................................................361
BACstacClientInit .............................................................................................................................................362
BACstacClose....................................................................................................................................................362
BACstacDecodeAsnValue .................................................................................................................................363
BACstacDecodePropertyValue..........................................................................................................................364
BACstacDisconnectDirectConnect ...................................................................................................................366
BACstacEnableAllProcessID ............................................................................................................................367
BACstacEncodePropertyContents.....................................................................................................................368
BACstacEstablishDirectConnect.......................................................................................................................369
BACstacFPClass................................................................................................................................................370
BACstacGatewayInit .........................................................................................................................................371
BACstacGenerateSpecFPValue .........................................................................................................................371
BACstacGenerateSpecFPValueFloat.................................................................................................................372
BACstacGenerateSpecFPValueDouble .............................................................................................................373
BACstacGetClientCommControl ......................................................................................................................374
BACstacGetDefaultAPDUProperties ................................................................................................................375
BACstacGetHook ..............................................................................................................................................376
BACstacGetDeviceAddressByID......................................................................................................................377
BACstacGetDeviceBinding...............................................................................................................................378
BACstacGetDeviceBindingA ............................................................................................................................379
BACstacGetLocalAddress.................................................................................................................................380
xix

BACstacGetLocalBACnetAddress ....................................................................................................................380
BACstacGetLocalPortID ...................................................................................................................................381
BACstacGetPortIDList......................................................................................................................................382
BACstacGetProcessIDList ................................................................................................................................383
BACstacLockData .............................................................................................................................................384
BACstacParseAsnList .......................................................................................................................................385
BACstacProcess.................................................................................................................................................386
BACstacRegisterProcessID ...............................................................................................................................387
BACstacRegisterUniqueProcessID ...................................................................................................................387
BACstacResolveDeviceID ................................................................................................................................388
BACstacServerInit.............................................................................................................................................389
BACstacSetClientCommControl.......................................................................................................................390
BACstacSetDefaultAPDUProperties.................................................................................................................391
BACstacSetHook...............................................................................................................................................392
BACstacUnlockData .........................................................................................................................................393
BACstacSetResolverSrcAddress .......................................................................................................................394
BACstacSetResolverWhoIsSender....................................................................................................................395
BACstacStartResolveOper ................................................................................................................................396
BACstacUnregisterProcessID ...........................................................................................................................397
BACSTAC_RESOLVE_ACR............................................................................................................................397
BACSTAC_WHO_IS_SENDER.......................................................................................................................398
6. Handling Requests - Hooks ..................................................................................................................................400
BACstacActivateNpoChanges...........................................................................................................................400
BACstacAlarmSummResponse.........................................................................................................................401
BACstacAuditLogQueryAutoResponse............................................................................................................403
BACstacAuditLogQueryResponse....................................................................................................................404
BACstacChangeListError..................................................................................................................................404
BACstacCreateObjectError ...............................................................................................................................406
BACstacCreateObjectResponse ........................................................................................................................407
BACstacDestroyTSM ........................................................................................................................................408
BACstacEnrollmentSummResponse .................................................................................................................408
BACstacGetMaxRespSize.................................................................................................................................410
BACstacGetRawAsn1Request ..........................................................................................................................410
BACstacGetSourcePortID .................................................................................................................................411
BACstacEventInfoResponse .............................................................................................................................412
BACstacEventInfoAutoResponse .....................................................................................................................413
BACstacExecuteGetAlarmSummary ................................................................................................................414
BACstacPrivateTransferError............................................................................................................................415
BACstacPrivateTransferResponse.....................................................................................................................416
BACstacReadFileResponse ...............................................................................................................................417
BACstacReadPropConResponse .......................................................................................................................418
BACstacReadPropMultipleResponse................................................................................................................419
BACstacReadPropResponse..............................................................................................................................420
BACstacReadRangeAutoResponse ...................................................................................................................421
BACstacReadRangeResponse ...........................................................................................................................423
BACstacSrvcAbort ............................................................................................................................................424
BACstacSrvcError .............................................................................................................................................425
BACstacSrvcIgnore ...........................................................................................................................................425
BACstacSrvcReject ...........................................................................................................................................426
xx

BACstacSubscribeCOVPMultiError .................................................................................................................427
BACstacSrvcResponse ......................................................................................................................................428
BACstacWriteFileResponse ..............................................................................................................................429
BACstacWritePropMultipleError......................................................................................................................430
BACstacWritePropResponse.............................................................................................................................431
BACSTAC_ACK_ALARM_HOOK_PROC.....................................................................................................432
BACSTAC_ADD_ELEMENT_HOOK_PROC ................................................................................................433
BACSTAC_ALARM_SUMM_HOOK_PROC.................................................................................................434
BACSTAC_AUDIT_LOG_QUERY_HOOK_PROC........................................................................................436
BACSTAC_CONF_AUDIT_NOTIF_HOOK_PROC .......................................................................................437
BACSTAC_CONF_COV_HOOK_PROC.........................................................................................................438
BACSTAC_CONF_COVM_HOOK_PROC .....................................................................................................439
BACSTAC_CONF_EVENT_NOTIF_HOOK_PROC ......................................................................................440
BACSTAC_CONF_PRIVATE_XFER_HOOK_PROC.....................................................................................442
BACSTAC_CONF_TEXT_MESS_HOOK_PROC ..........................................................................................443
BACSTAC_CREATE_OBJECT_HOOK_PROC..............................................................................................444
BACSTAC_DELETE_OBJECT_HOOK_PROC..............................................................................................445
BACSTAC_DCC_HOOK_PROC .....................................................................................................................446
BACSTAC_ENRL_SUMM_HOOK_PROC.....................................................................................................448
BACSTAC_GET_EVENT_INFO_HOOK_PROC ...........................................................................................449
BACSTAC_I_AM_HOOK_PROC....................................................................................................................450
BACSTAC_I_HAVE_HOOK_PROC................................................................................................................452
BACSTAC_LIFE_SAFETY_OP_HOOK_PROC.............................................................................................453
BACSTAC_READ_FILE_HOOK_PROC ........................................................................................................454
BACSTAC_READ_PROP_CON_HOOK_PROC ............................................................................................455
BACSTAC_READ_PROP_HOOK_PROC.......................................................................................................457
BACSTAC_READ_PROP_MUL_HOOK_PROC............................................................................................458
BACSTAC_READ_RANGE_HOOK_PROC...................................................................................................460
BACSTAC_REINIT_DEV_HOOK_PROC ......................................................................................................461
BACSTAC_REMOVE_ELEMENT_HOOK_PROC ........................................................................................462
BACSTAC_SUBSCRIBE_COV_HOOK_PROC .............................................................................................464
BACSTAC_SUBSCRIBE_COVP_HOOK_PROC ...........................................................................................465
BACSTAC_SUBS_COVP_MULTI_HOOK_PROC.........................................................................................467
BACSTAC_TIME_SYNC_HOOK_PROC .......................................................................................................468
BACSTAC_UNCONF_AUDIT_NOTIF_HOOK_PROC .................................................................................469
BACSTAC_UNCONF_COV_HOOK_PROC...................................................................................................470
BACSTAC_UNCONF_COVM_HOOK_PROC ...............................................................................................471
BACSTAC_UNCONF_EVENT_NOTIF_HOOK_PROC ................................................................................473
BACSTAC_UNCONF_PRIVATE_XFER_HOOK_PROC...............................................................................474
BACSTAC_UNCONF_TEXT_MESS_HOOK_PROC ....................................................................................475
BACSTAC_UTC_TIME_SYNC_HOOK_PROC .............................................................................................476
BACSTAC_WHO_AM_I_HOOK_PROC ........................................................................................................477
BACSTAC_WHO_HAS_HOOK_PROC..........................................................................................................478
BACSTAC_WHO_IS_HOOK_PROC ..............................................................................................................480
BACSTAC_WRITE_FILE_HOOK_PROC ......................................................................................................481
BACSTAC_WRITE_GROUP_HOOK_PROC .................................................................................................482
BACSTAC_WRITE_PROP_HOOK_PROC .....................................................................................................483
BACSTAC_WRITE_PROP_MUL_HOOK_PROC ..........................................................................................485
BACSTAC_YOU_ARE_HOOK_PROC...........................................................................................................486

xxi

7. Generating Requests - Raw API..........................................................................................................................488
BACstacAcknowledgeAlarmEx ........................................................................................................................488
BACstacAddListElementEx..............................................................................................................................490
BACstacAuditLogQueryEx...............................................................................................................................491
BACstacConfAuditNotificationEx ....................................................................................................................493
BACstacConfCOVNotificationEx .....................................................................................................................495
BACstacConfCOVNotifMultiEx.......................................................................................................................497
BACstacConfEventNotificationEx2 ..................................................................................................................498
BACstacConfPrivateTransferEx2......................................................................................................................500
BACstacConfTextMessageEx ...........................................................................................................................502
BACstacCreateObjectEx ...................................................................................................................................503
BACstacDeleteObjectEx ...................................................................................................................................505
BACstacDeviceCommControlEx ......................................................................................................................507
BACstacGetAlarmSummaryEx.........................................................................................................................508
BACstacGetEnrollmentSummaryEx .................................................................................................................510
BACstacGetEventInfoEx2.................................................................................................................................513
BACstacIAmEx .................................................................................................................................................515
BACstacIHaveEx...............................................................................................................................................516
BACstacLifeSafetyOperationEx .......................................................................................................................517
BACstacReadFileEx2........................................................................................................................................518
BACstacReadPropertyConditionalEx2 .............................................................................................................520
BACstacReadPropertyEx2 ................................................................................................................................522
BACstacReadPropertyMultipleEx2...................................................................................................................524
BACstacReadRangeEx2....................................................................................................................................526
BACstacReinitializeDeviceEx...........................................................................................................................528
BACstacRemoveListElementEx........................................................................................................................530
BACstacSubscribeCOVEx ................................................................................................................................531
BACstacSubscribeCOVPropEx.........................................................................................................................533
BACstacSubscribeCOVPMultiEx .....................................................................................................................535
BACstacTimeSynchronizationEx......................................................................................................................537
BACstacUnconfAuditNotificationEx ................................................................................................................538
BACstacUnconfCOVNotificationEx .................................................................................................................539
BACstacUnconfCOVNotifMultiEx...................................................................................................................540
BACstacGlobalGroupUCOVNotifEx................................................................................................................541
BACstacUnconfEventNotificationEx2 ..............................................................................................................543
BACstacUnconfPrivateTransferEx....................................................................................................................544
BACstacUnconfTextMessageEx .......................................................................................................................545
BACstacUTCTimeSynchronizationEx..............................................................................................................546
BACstacWhoAmIEx .........................................................................................................................................548
BACstacWhoHas...............................................................................................................................................549
BACstacWhoHasEx ..........................................................................................................................................550
BACstacWhoIs ..................................................................................................................................................551
BACstacWhoIsEx..............................................................................................................................................552
BACstacWriteFileEx .........................................................................................................................................553
BACstacWriteGroupEx .....................................................................................................................................555
BACstacWritePropertyEx .................................................................................................................................556
BACstacWritePropertyMultipleEx....................................................................................................................558
BACstacYouAreEx............................................................................................................................................559
BACSTAC_ALARM_SUMM_ACR_PROC ....................................................................................................560

xxii

BACSTAC_CHANGE_LIST_ACR_PROC......................................................................................................562
BACSTAC_CREATE_OBJECT_ACR_PROC .................................................................................................563
BACSTAC_ENRL_SUMM_ACR_PROC ........................................................................................................565
BACSTAC_EVENT_INFO_ACR_PROC ........................................................................................................566
BACSTAC_GLOBAL_GROUP_UCOV_NOTIF_ACR ...................................................................................568
BACSTAC_PRIVATE_XFER_ACR_PROC.....................................................................................................569
BACSTAC_READ_FILE_ACR_PROC............................................................................................................570
BACSTAC_READ_PROP_ACR_PROC ..........................................................................................................572
BACSTAC_READ_PROP_CON_ACR_PROC................................................................................................573
BACSTAC_READ_PROP_MUL_ACR_PROC ...............................................................................................574
BACSTAC_READ_RANGE_ACR_PROC ......................................................................................................575
BACSTAC_SIMPLE_ACK_ACR_PROC ........................................................................................................577
BACSTAC_WRITE_FILE_ACR_PROC..........................................................................................................578
BACSTAC_WRITE_PROP_MUL_ACR_PROC..............................................................................................579
8. Object Database - Device......................................................................................................................................582
BACstacChangeCovSubs ..................................................................................................................................582
BACstacCreateDevice .......................................................................................................................................583
BACstacCreateDeviceFromTemplate................................................................................................................584
BACstacCreateDeviceImage .............................................................................................................................585
BACstacDeleteDevice .......................................................................................................................................586
BACstacDeleteDeviceImage .............................................................................................................................587
BACstacDeleteDeviceImages............................................................................................................................587
BACstacDeviceAddressToHandle.....................................................................................................................589
BACstacDeviceInstNumToHandle....................................................................................................................589
BACstacGetDCCValue......................................................................................................................................590
BACstacGetDCCValueByAddress....................................................................................................................591
BACstacGetDeviceAddress...............................................................................................................................592
BACstacGetDeviceAPDUProperties.................................................................................................................593
BACstacGetDeviceInstNum..............................................................................................................................594
BACstacGetDeviceList......................................................................................................................................595
BACstacGetDeviceObjectHandle......................................................................................................................596
BACstacGetLocalDeviceHandle .......................................................................................................................596
BACstacIsDeviceHandleValid...........................................................................................................................597
BACstacIsDeviceLocal......................................................................................................................................598
BACstacSetDCCValue ......................................................................................................................................599
BACstacSetDCCValueByAddress.....................................................................................................................599
BACstacSetDeviceAPDUProperties .................................................................................................................600
BACstacSynchDeviceTSMParams....................................................................................................................601
9. Object Database - Objects....................................................................................................................................603
BACstacCreateDBObject ..................................................................................................................................603
BACstacCreateObjectImage..............................................................................................................................604
BACstacDeleteObjectImage..............................................................................................................................605
BACstacDestroyObject .....................................................................................................................................606
BACstacFindObjectByID..................................................................................................................................606
BACstacFindObjectByName.............................................................................................................................607
BACstacGetFirstNpoHandle .............................................................................................................................608
BACstacGetObjChangeCbAttachment .............................................................................................................609
BACstacGetObjectDeviceHandle......................................................................................................................610
BACstacGetObjectID ........................................................................................................................................611
xxiii

BACstacGetObjectInstNum ..............................................................................................................................611
BACstacGetObjectList ......................................................................................................................................612
BACstacGetObjectType ....................................................................................................................................613
BACstacGetObjectUserPtr ................................................................................................................................614
BACstacIsObjectHandleValid ...........................................................................................................................615
BACstacIsObjectLocal ......................................................................................................................................616
BACstacObjectNameToHandle.........................................................................................................................616
BACstacSelectObjects.......................................................................................................................................617
BACstacSetObjChangeCbAttachment ..............................................................................................................618
BACstacSetObjectUserPtr.................................................................................................................................619
10. Object Database - Property................................................................................................................................621
BACstacAddElementLocal ...............................................................................................................................621
BACstacGetCallbackAttachment ......................................................................................................................622
BACstacGetPropertyAccess..............................................................................................................................623
BACstacGetPropertyDataType..........................................................................................................................624
BACstacReadLocalProperties ...........................................................................................................................625
BACstacReadLocalProperty..............................................................................................................................627
BACstacReadRangeLocal .................................................................................................................................629
BACstacRemoveElementLocal .........................................................................................................................632
BACstacRetrieveListItems ................................................................................................................................633
BACstacRetrievePropertyInstance2 ..................................................................................................................636
BACstacRetrieveRawAsnProperty....................................................................................................................637
BACstacSetCallbackAttachment.......................................................................................................................639
BACstacSetPropertyAccess...............................................................................................................................640
BACstacStorePropertyInstance .........................................................................................................................641
BACstacStoreRawAsnProperty.........................................................................................................................642
BACstacWriteLocalProperties ..........................................................................................................................643
BACstacWriteLocalProperty.............................................................................................................................645
11. Handling Requests - Default Actions ................................................................................................................647
BACstacGetChangeListCb................................................................................................................................647
BACstacGetReadCb ..........................................................................................................................................648
BACstacGetObjChangeCb ................................................................................................................................649
BACstacGetWriteCb .........................................................................................................................................650
BACstacGetWriteCmdCb .................................................................................................................................650
BACstacSetChangeListCb.................................................................................................................................651
BACstacSetReadCb...........................................................................................................................................652
BACstacSetObjChangeCb.................................................................................................................................653
BACstacSetWriteCb..........................................................................................................................................654
BACstacSetWriteCmdCb ..................................................................................................................................654
BACSTAC_PROP_READ_CB .........................................................................................................................655
BACSTAC_PROP_WRITE_CB .......................................................................................................................656
BACSTAC_WRITE_CMD_CB ........................................................................................................................658
BACSTAC_CHANGE_LIST_CB.....................................................................................................................660
BACSTAC_OBJECT_CHANGE_CB...............................................................................................................661

xxiv

12. Handling Requests - Building Blocks for Hooks ..............................................................................................663
BACstacAddElement.........................................................................................................................................663
BACstacDoesPropertyExist...............................................................................................................................664
BACstacIsArrayIndexValid ...............................................................................................................................665
BACstacIsPropertyCommandable.....................................................................................................................666
BACstacIsPropertyWritable ..............................................................................................................................666
BACstacRemoveElement ..................................................................................................................................667
BACstacRetrieveEventParameters ....................................................................................................................669
BACstacRetrieveFaultParameters .....................................................................................................................670
13. IOCTL..................................................................................................................................................................673
BACstacCreateIoctl ...........................................................................................................................................673
BACstacIoctlExec .............................................................................................................................................674
BACstacIoctlRemoteExec .................................................................................................................................674
BACstacIoGetAbortReason...............................................................................................................................676
BACstacIoGetAsciiStr.......................................................................................................................................676
BACstacIoGetBitStr ..........................................................................................................................................677
BACstacIoGetBoolean ......................................................................................................................................678
BACstacIoGetEnum ..........................................................................................................................................679
BACstacIoGetOctetStr ......................................................................................................................................680
BACstacIoGetFailureReason.............................................................................................................................681
BACstacIoGetErrorType ...................................................................................................................................682
BACstacIoGetRejectReason..............................................................................................................................683
BACstacIoGetInteger ........................................................................................................................................684
BACstacIoGetStatus..........................................................................................................................................684
BACstacIoGetUInt64 ........................................................................................................................................685
BACstacIoGetUnsigned ....................................................................................................................................686
BACstacIoGetUserData.....................................................................................................................................687
BACstacIoPutAsciiStr .......................................................................................................................................688
BACstacIoPutBitStr...........................................................................................................................................689
BACstacIoPutBoolean.......................................................................................................................................690
BACstacIoPutEnum...........................................................................................................................................691
BACstacIoPutOctetStr.......................................................................................................................................691
BACstacIoPutInteger.........................................................................................................................................692
BACstacIoPutUInt64.........................................................................................................................................693
BACstacIoPutUnsigned.....................................................................................................................................694
BACstacIoReqClone .........................................................................................................................................695
BACstacIoReqDelete.........................................................................................................................................695
BACstacIoSetACR ............................................................................................................................................696
BACstacSetIoctlAccessFilter ............................................................................................................................697
BACSTAC_IOCTL_ACCESS_FILTER ...........................................................................................................698
BACSTAC_IOREQ_ACR_PROC.....................................................................................................................699
14. Generating Requests - Simple API....................................................................................................................701
BACstacAcknowledgeAlarm ............................................................................................................................701
BACstacAddListElement ..................................................................................................................................702
BACstacConfCOVNotification .........................................................................................................................703
BACstacConfEventNotification2 ......................................................................................................................704
BACstacConfPrivateTransfer2 ..........................................................................................................................706
BACstacCreateObject........................................................................................................................................707
BACstacDeleteObject........................................................................................................................................708
xxv

BACstacDeviceCommControl ..........................................................................................................................709
BACstacGetAlarmSummary .............................................................................................................................711
BACstacGetEnrollmentSummary .....................................................................................................................712
BACstacGetEventInfo2 .....................................................................................................................................713
BACstacIAm .....................................................................................................................................................715
BACstacIHave ...................................................................................................................................................716
BACstacLifeSafetyOperation............................................................................................................................717
BACstacReadFile2 ............................................................................................................................................718
BACstacReadObjectList....................................................................................................................................719
BACstacReadProperty2.....................................................................................................................................720
BACstacReadPropertyMultiple2 .......................................................................................................................722
BACstacReadRange3 ........................................................................................................................................723
BACstacReinitializeDevice ...............................................................................................................................725
BACstacRemoveListElement ............................................................................................................................726
BACstacSubscribeCOV.....................................................................................................................................727
BACstacSubscribeCOVProp .............................................................................................................................728
BACstacSubscribeCOVPMulti..........................................................................................................................729
BACstacTimeSynchronization ..........................................................................................................................730
BACstacUnconfCOVNotification .....................................................................................................................731
BACstacGlobalGroupUCOVNotif ....................................................................................................................733
BACstacUnconfEventNotification2 ..................................................................................................................734
BACstacUnconfPrivateTransfer ........................................................................................................................735
BACstacUTCTimeSynchronization ..................................................................................................................736
BACstacWriteFile .............................................................................................................................................737
BACstacWriteProperty......................................................................................................................................738
BACstacWritePropertyMultiple ........................................................................................................................740
A. CBNOBJ.EXE ......................................................................................................................................................742
Description: .......................................................................................................................................................742
Syntax:...............................................................................................................................................................742
Arguments: ........................................................................................................................................................742
Error Messages:.................................................................................................................................................743
System Errors ....................................................................................................................................................743
Syntax Errors.....................................................................................................................................................743
Property Errors ..................................................................................................................................................747
Value Out Of Range Errors ...............................................................................................................................748
Errors caused by implementation restrictions ...................................................................................................750
Successful program completion: .......................................................................................................................751
B. TPI File Format ....................................................................................................................................................753
Format of TPI files: ...........................................................................................................................................753
C. Supported Objects and Properties .....................................................................................................................757
D. Supported Enumerated Values ...........................................................................................................................865
E. Return Values .......................................................................................................................................................932
BACSTAC_ABORT_REASON ........................................................................................................................932
BACSTAC_CALLBACK_STATUS..................................................................................................................932
BACSTAC_ERROR_CLASS............................................................................................................................933
BACSTAC_ERROR_CODE .............................................................................................................................934
BACSTAC_HOOK_STATUS ...........................................................................................................................937
BACSTAC_IOCTL_FILTER_STATUS ............................................................................................................938
xxvi

BACSTAC_REJECT_REASON .......................................................................................................................938
BACSTAC_STATUS .........................................................................................................................................938
BACSTAC_UTIL_STATUS..............................................................................................................................944
F. IOCTL Requests & Parameters..........................................................................................................................946
BACSTAC_IOCTL_REQUESTID ...................................................................................................................946
BACSTAC_IOCTL_APP_INFO.......................................................................................................................946
BACSTAC_IOCTL_APP_LIST_GET ..............................................................................................................947
BACSTAC_IOCTL_APP_PID_LIST_GET......................................................................................................947
BACSTAC_IOCTL_APP_STATISTICS...........................................................................................................947
BACSTAC_IOCTL_BDT_READ.....................................................................................................................948
BACSTAC_IOCTL_BDT_SEND .....................................................................................................................948
BACSTAC_IOCTL_BDT_WRITE...................................................................................................................949
BACSTAC_IOCTL_DAEMON_INFO.............................................................................................................949
BACSTAC_IOCTL_DAEMON_STATUS........................................................................................................949
BACSTAC_IOCTL_FDT_READ .....................................................................................................................950
BACSTAC_IOCTL_NL_TIMEOUTS_GET ....................................................................................................950
BACSTAC_IOCTL_PDU_STATISTICS ..........................................................................................................950
BACSTAC_IOCTL_PDU_STATUS .................................................................................................................951
BACSTAC_IOCTL_PORT_LIST_GET ...........................................................................................................951
BACSTAC_IOCTL_PORT_STATISTICS ........................................................................................................951
BACSTAC_IOCTL_PORT_STATUS ...............................................................................................................952
BACSTAC_IOCTL_PORT_TO_NETS ............................................................................................................952
BACSTAC_IOCTL_BUSY_NETS_GET .........................................................................................................952
BACSTAC_IOCTL_PORT_ADDR_GET ........................................................................................................953
BACSTAC_IOCTL_SC_CONNECT................................................................................................................953
BACSTAC_IOCTL_SC_DC_STATUS.............................................................................................................953
BACSTAC_IOCTL_SC_DISCONNECT .........................................................................................................954
BACSTAC_IOCTL_SC_STATUS ....................................................................................................................954
BACSTAC_IOCTL_STATUS ...........................................................................................................................954

xxvii

List of Tables
B-1. PROPERTY VALUES AND TYPES RESTRICTIONS ....................................................................................756
C-1. Access Credential Object....................................................................................................................................757
C-2. Access Door Object ............................................................................................................................................758
C-3. Access Point Object ............................................................................................................................................761
C-4. Access Rights Object ..........................................................................................................................................763
C-5. Access User Object .............................................................................................................................................764
C-6. Access Zone Object ............................................................................................................................................765
C-7. Accumulator Object ............................................................................................................................................767
C-8. Alert Enrollment Object......................................................................................................................................769
C-9. Analog Input Object............................................................................................................................................770
C-10. Analog Output Object .......................................................................................................................................771
C-11. Analog Value Object .........................................................................................................................................773
C-12. Audit Log Object ..............................................................................................................................................775
C-13. Audit Reporter Object.......................................................................................................................................777
C-14. Averaging Object ..............................................................................................................................................778
C-15. Binary Input Object...........................................................................................................................................779
C-16. Binary Lighting Output Object .........................................................................................................................781
C-17. Binary Output Object........................................................................................................................................783
C-18. Binary Value Object..........................................................................................................................................785
C-19. BitString Value Object ......................................................................................................................................787
C-20. Calendar Object ................................................................................................................................................789
C-21. Color Object......................................................................................................................................................790
C-22. Color Temperture Object ..................................................................................................................................790
C-23. Channel Object..................................................................................................................................................791
C-24. CharacterString Value Object ...........................................................................................................................793
C-25. Command Object ..............................................................................................................................................795
C-26. Credential Data Input Object ............................................................................................................................796
C-27. Date Pattern Value Object .................................................................................................................................797
C-28. Date Value Object .............................................................................................................................................799
C-29. DateTime Pattern Value Object.........................................................................................................................800
C-30. DateTime Value Object.....................................................................................................................................802
C-31. Device Object....................................................................................................................................................804
C-32. Elevator Group Object ......................................................................................................................................808
C-33. Escalator Object ................................................................................................................................................809
C-34. Event Enrollment Object...................................................................................................................................810
C-35. Event Log Object ..............................................................................................................................................811
C-36. File Object.........................................................................................................................................................813
C-37. Global Group Object.........................................................................................................................................814
C-38. Group Object.....................................................................................................................................................815
C-39. Integer Value Object .........................................................................................................................................816
C-40. Large Analog Value Object...............................................................................................................................818
C-41. Life Safety Point Object....................................................................................................................................820
C-42. Life Safety Zone Object....................................................................................................................................822
C-43. Lift Object.........................................................................................................................................................824
C-44. Lighting Output Object .....................................................................................................................................826
C-45. Load Control Object .........................................................................................................................................828
C-46. Loop Object ......................................................................................................................................................830

xxviii

C-47. Notification-Forwarder Object..........................................................................................................................832
C-48. Multi-state Input Object....................................................................................................................................833
C-49. Multi-state Output Object .................................................................................................................................834
C-50. Multi-state Value Object ...................................................................................................................................836
C-51. Network Port Object .........................................................................................................................................838
C-52. Network Security Object...................................................................................................................................844
C-53. Notification Class Object ..................................................................................................................................845
C-54. OctetString Value Object ..................................................................................................................................846
C-55. Positive Integer Value Object............................................................................................................................847
C-56. Program Object .................................................................................................................................................849
C-57. Pulse Converter Object .....................................................................................................................................850
C-58. Schedule Object ................................................................................................................................................852
C-59. Staging Object...................................................................................................................................................853
C-60. Structured View Object.....................................................................................................................................854
C-61. Time Pattern Value Object ................................................................................................................................855
C-62. Time Value Object ............................................................................................................................................857
C-63. Timer Object .....................................................................................................................................................858
C-64. Trend Log Object ..............................................................................................................................................860
C-65. Trend Log Multiple Object ...............................................................................................................................862
D-1. BACnetAccessAuthenticationFactorDisable ......................................................................................................865
D-2. BACnetAccessCredentialDisable .......................................................................................................................865
D-3. BACnetAccessCredentialDisableReason ...........................................................................................................865
D-4. BACnetAccessEvent...........................................................................................................................................865
D-5. Access Mode.......................................................................................................................................................867
D-6. BACnetAccessPassbackMode ............................................................................................................................867
D-7. BACnetAccessUserType.....................................................................................................................................867
D-8. BACnetAccessZoneOccupancyState ..................................................................................................................867
D-9. Accumulator Status.............................................................................................................................................868
D-10. BACnetAction...................................................................................................................................................868
D-11. APDU-Property-Type .......................................................................................................................................868
D-12. BACnetAuditLevel ...........................................................................................................................................868
D-13. BACnetAuditOperation ....................................................................................................................................868
D-14. BACnetAuditOperationFlags............................................................................................................................869
D-15. BACnetAuthenticationFactorType....................................................................................................................869
D-16. BACnetAuthenticationStatus ............................................................................................................................870
D-17. BACnetAuthorizationExemption......................................................................................................................870
D-18. BACnetAuthorizationMode ..............................................................................................................................871
D-19. BACnetBackupState .........................................................................................................................................871
D-20. BACnetBinaryLightingPV................................................................................................................................871
D-21. BACnetBinaryPV .............................................................................................................................................871
D-22. BACnetColorOperation ....................................................................................................................................871
D-23. BACnetColorOperationInProgress ...................................................................................................................872
D-24. BACnetColorTransition ....................................................................................................................................872
D-25. Data Types ........................................................................................................................................................872
D-26. Day Of Week ....................................................................................................................................................875
D-27. DayOfWeekBits ................................................................................................................................................876
D-28. DCC Value ........................................................................................................................................................876
D-29. BACnetDeviceStatus ........................................................................................................................................876
D-30. BACnetDoorAlarmState ...................................................................................................................................876
D-31. BACnetDoorSecuredStatus...............................................................................................................................877
xxix

D-32. BACnetDoorStatus ...........................................................................................................................................877
D-33. BACnetDoorValue ............................................................................................................................................877
D-34. BACnetEngineeringUnits .................................................................................................................................877
D-35. BACnetEscalatorFault ......................................................................................................................................889
D-36. BACnetEscalatorMode .....................................................................................................................................889
D-37. BACnetEscalatorOperationDirection ...............................................................................................................889
D-38. BACnetEventState ............................................................................................................................................890
D-39. BACnetEventTransitionBits .............................................................................................................................890
D-40. BACnetEventType ............................................................................................................................................890
D-41. FailureType .......................................................................................................................................................891
D-42. BACnetFaultType .............................................................................................................................................891
D-43. BACnetFileAccessMethod ...............................................................................................................................891
D-44. FileAccessType.................................................................................................................................................891
D-45. FloatingPointClass............................................................................................................................................891
D-46. HookType .........................................................................................................................................................892
D-47. BACnetIPMode.................................................................................................................................................893
D-48. BACnetLifeSafetyMode ...................................................................................................................................893
D-49. BACnetLifeSafetyOperation.............................................................................................................................894
D-50. BACnetLifeSafetyState.....................................................................................................................................894
D-51. BACnetLiftCarDirection...................................................................................................................................895
D-52. BACnetLiftCarDoorCommand.........................................................................................................................895
D-53. BACnetLiftCarDriveStatus ...............................................................................................................................896
D-54. BACnetLiftCarMode ........................................................................................................................................896
D-55. BACnetLiftFault ...............................................................................................................................................896
D-56. BACnetLiftGroupMode ....................................................................................................................................897
D-57. BACnetLightingInProgress...............................................................................................................................897
D-58. BACnetLightingOperation................................................................................................................................897
D-59. BACnetLightingTransition ...............................................................................................................................898
D-60. BACnetLimitEnable .........................................................................................................................................898
D-61. BACnetLockStatus ...........................................................................................................................................898
D-62. LogDataItemType .............................................................................................................................................898
D-63. LogDataType ....................................................................................................................................................899
D-64. LogDatumType .................................................................................................................................................899
D-65. BACnetLoggingType ........................................................................................................................................899
D-66. LogRecordType ................................................................................................................................................899
D-67. BACnetLogStatus .............................................................................................................................................900
D-68. BACnetMaintenance.........................................................................................................................................900
D-69. Month................................................................................................................................................................900
D-70. BACnetNetworkNumberQuality ......................................................................................................................900
D-71. BACnetNetworkPortCommand ........................................................................................................................901
D-72. BACnetNetworkType........................................................................................................................................901
D-73. BACnetNodeType .............................................................................................................................................901
D-74. BACnetNotifyType ...........................................................................................................................................902
D-75. BACnetObjectType ...........................................................................................................................................902
D-76. BACnetObjectTypesSupported .........................................................................................................................904
D-77. BACnetPolarity.................................................................................................................................................905
D-78. BACnetPriorityFilter.........................................................................................................................................905
D-79. BACnetProgramError .......................................................................................................................................906
D-80. BACnetProgramRequest...................................................................................................................................906
D-81. BACnetProgramState........................................................................................................................................906
xxx

D-82. BACnetPropertyIdentifier .................................................................................................................................907
D-83. BACnetPropertyStates ......................................................................................................................................920
D-84. BACnetProtocolLevel .......................................................................................................................................923
D-85. BACnetRelationship .........................................................................................................................................923
D-86. BACnetResultFlags...........................................................................................................................................924
D-87. Range Type .......................................................................................................................................................924
D-88. Reinit Type........................................................................................................................................................924
D-89. Relation-Type ...................................................................................................................................................924
D-90. BACnetReliability.............................................................................................................................................925
D-91. BACnetRestartReason ......................................................................................................................................925
D-92. Router Entry Status...........................................................................................................................................926
D-93. BACnetSCConnectionState ..............................................................................................................................926
D-94. BACnetSCHubConnectorState .........................................................................................................................926
D-95. BACnetSecurityLevel .......................................................................................................................................926
D-96. BACnetSecurityPolicy ......................................................................................................................................926
D-97. BACnetSegmentation........................................................................................................................................927
D-98. Selection-Logic.................................................................................................................................................927
D-99. BACnetServicesSupported ...............................................................................................................................927
D-100. BACnetShedState ...........................................................................................................................................928
D-101. BACnetSilencedState......................................................................................................................................928
D-102. Event State Filter ............................................................................................................................................929
D-103. BACnetStatusFlags .........................................................................................................................................929
D-104. StringType.......................................................................................................................................................929
D-105. BACnetSuccessFilter ......................................................................................................................................929
D-106. BACnetTimerState..........................................................................................................................................929
D-107. BACnetTimerTransition..................................................................................................................................930
D-108. BACnetVTClass .............................................................................................................................................930
D-109. BACnetWriteStatus.........................................................................................................................................930
D-110. WeekOfMonth ................................................................................................................................................930
D-111. Who-Has Type ................................................................................................................................................931

xxxi

Chapter 1. Introduction
Thank you for your interest in Cimetrics’ BACstac software. The BACstac Software provides you with the ability
to create client and server application programs which use ASHRAE’s BACnet protocol for communication. Certain
versions of the BACstac Software also allow you to create gateway application programs that make a collection of
non-BACnet devices appear as a virtual BACnet network containing multiple BACnet devices.
The BACstac Software is available for Windows 7, Windows 8, Windows 8.1, Windows 10, Windows Server 2008,
Windows Server 2008 R2, Windows Server 2012, Windows Server 2012 R2, Linux 2.6.23 or later, and 32-bit embedded platforms.
This document describes the data types and API routines available in Cimetrics’ BACstac software. You will also
need to become familiar with the BACnet protocol. For a complete specification of the BACnet protocol, please refer
to American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. ANSI/ASHRAE Standard 1352020 or later, “BACnet™ – A Data Communication Protocol for Building Automation and Control Networks,” and
the addenda to that standard.
For a description of how to install the BACstac software and how to construct applications using the BACstac software,
please refer to the BACstac Installation Guide and the BACstac User’s Guide for your target platform.
The BACstac Programmers’ Reference is divided into the following sections:
•
•
•
•
•
•

data types for BACnet services and properties of BACnet objects
general routines for BACstac applications
handling and generating raw requests
the BACstac object database
handling and generating requests with help from the BACstac object database
handling and generating ioctl requests.

1

Chapter 2. BACstac Data Types
The data types used by the BACstac API routines are defined in the header file BACTYPES.H. Access routines for
these data types are defined in the header file BACACC.H. These files are automatically included when the BACstac
application header files BACSRV.H, BACGTW.H or BACCLI.H are used.
The following sections contain descriptions of each data type, including how to declare a variable of the data type,
the access routines that can be used to manipulate the variable and a list of the BACstac API routines that accept
arguments of the data type. A comment containing either a ‘C’, ‘G’ or ‘S’ indicates whether the BACstac API routines
are available in client, gateway or server applications. The BACstac API routines are described in other sections of
this reference.
Most of the data types used by the BACstac API routines are representations of elements of the BACnet protocol. This reference documentation is intended to be complemented by study of the BACnet protocol as described in
ANSI/ASHRAE Standard 135-2020 or later.

Simple Data Types
Description:
The simple types are redefinitions of fundamental C data types, to allow for future portability of the BACstac API
routines. These types appear as arguments to the data access routines that manipulate the more complex data types.
The definition of BACSTAC_UI16 and BACSTAC_UI32 is platform specific. The implementation should not rely on
whether they are defined as ’unsigned short’ or ’unsigned int’ or ’unsigned long’.

Declarations:
typedef unsigned ... BACSTAC_UI8;
/* unsigned 8-bit integer */
typedef unsigned ... BACSTAC_UI16;
/* unsigned 16-bit integer */
typedef unsigned ... BACSTAC_UI32;
/* unsigned 32-bit integer */
typedef ...
BACSTAC_BOOLEAN; /* any integer suitable to hold 0 and 1 */
typedef BACSTAC_UI8
BACSTAC_BYTE; /* unsigned 8-bit value */
typedef signed int
BACSTAC_INT;
/* at least 16-bit unsigned value */
typedef unsigned int
BACSTAC_UINT; /* at least 16-bit unsigned value */
typedef signed long
BACSTAC_LONG; /* at least 32-bit signed value */
typedef unsigned long BACSTAC_ULONG; /* at least 32-bit unsigned value */

Address
Description:
The Address data type describes the network address of a BACnet Device, or specifies a BACnet network. An Address
is a destination for a BACnet message. The Address data type is used to send BACnet messages to a device or network
when the Device handle of an individual BACnet device is not known. An Address can contain such information as
2

Chapter 2. BACstac Data Types
the device MAC (Medium Access Control) address, its length in bytes, a remote flag, and a BACnet network number.
The device MAC address length also serves to indicate a broadcast on a local or remote network, while the BACnet
network number is used to indicate a broadcast on the global BACnet internetwork.

Declaration:
BACSTAC_ADDRESS address;

Initializers:
BACSTAC_ADDRESS0_INIT(netNumber)
BACSTAC_ADDRESS1_INIT(netNumber, mac0)
BACSTAC_ADDRESS2_INIT(netNumber, mac0, mac1)
BACSTAC_ADDRESS3_INIT(netNumber, mac0, mac1, mac2)
BACSTAC_ADDRESS4_INIT(netNumber, mac0, mac1, mac2, mac3)
BACSTAC_ADDRESS5_INIT(netNumber, mac0, mac1, mac2, mac3, mac4)
BACSTAC_ADDRESS6_INIT(netNumber, mac0, mac1, mac2, mac3, mac4, mac5)
BACSTAC_ADDRESS7_INIT(netNumber, mac0, mac1, mac2, mac3, mac4, mac5, mac6)

Address initializers with the specified network number and MAC. The length 0 means a broadcast.
BACSTAC_LBC_ADDRESS_INIT
BACSTAC_GBC_ADDRESS_INIT
BACSTAC_RBC_ADDRESS_INIT(netNumber)

Local, global, and remote broadcast address initializers.

Access Routines:
BACSTAC_BOOLEAN BACstacInitAddrLocal(
BACSTAC_ADDRESS *pAddress,
const BACSTAC_BYTE *pMac,
BACSTAC_SIZE_T macLength);

Initialise the Address of the local Device or local network.
BACSTAC_BOOLEAN BACstacInitAddrRemote(
BACSTAC_ADDRESS *pAddress,
const BACSTAC_BYTE *pMac,
BACSTAC_SIZE_T macLength,
BACSTAC_UI16 netNumber);

Initialise the Address of the remote Device or remote network.

3

Chapter 2. BACstac Data Types
BACSTAC_BOOLEAN BACstacInitAddrLocalBroadcast(
BACSTAC_ADDRESS *pAddress);

Initialise the Address so that BACnet messages sent using this Address will be broadcast on the local BACnet network.
BACSTAC_BOOLEAN BACstacInitAddrRemoteBroadcast(
BACSTAC_ADDRESS *pAddress,
BACSTAC_UI16 netNumber);

Initialise the Address so that BACnet messages sent using this Address will be broadcast on the remote BACnet
network.
BACSTAC_BOOLEAN BACstacInitAddrGlobalBroadcast(
BACSTAC_ADDRESS *pAddress);

Initialise the Address so that BACnet messages sent using this Address will be broadcast to all connected BACnet
networks.
BACSTAC_BOOLEAN BACstacIsAddrLocal(
const BACSTAC_ADDRESS *pAddress);

Check if the Address refers to a local Device or network.
BACSTAC_BOOLEAN BACstacIsAddrRemote(
const BACSTAC_ADDRESS *pAddress);

Check if the Address refers to a remote Device or network.
BACSTAC_BOOLEAN BACstacIsAddrGlobal(
const BACSTAC_ADDRESS *pAddress);

Check if the Address is set for global broadcast.
BACSTAC_BOOLEAN BACstacIsAddrBroadcast(
const BACSTAC_ADDRESS *pAddress);

Check if the Address is set for any type of broadcast.
BACSTAC_BOOLEAN BACstacSetAddrMAC(

4

Chapter 2. BACstac Data Types
BACSTAC_ADDRESS *pAddress,
BACSTAC_BYTE *pMac,
BACSTAC_SIZE_T macLength);

BACSTAC_BYTE *BACstacGetAddrMACPtr(
const BACSTAC_ADDRESS *pAddress);

A MAC address is a byte string identifying a particular BACnet device on a LAN. The MAC address is contained in a
buffer within the Address data type. An application can read or copy a MAC address once it has a pointer to the buffer.
The buffer is large enough to contain a MAC address of the maximum length of the supported network media. A MAC
address must be provided if the Address is not being used to generate a local or global broadcast. If the Address has
been set for local or remote broadcast, the MAC address will be set to an empty string.
BACSTAC_SIZE_T BACstacGetAddrMACLength(
const BACSTAC_ADDRESS *pAddress);

The actual length of the MAC address is determined by the type of physical network media used by the BACnet
network to which the Address refers. Example: lengths of the MAC address are 1 byte for ARCNET, 6 bytes for
Ethernet.
BACSTAC_BOOLEAN BACstacSetAddrNetworkNumber(
BACSTAC_ADDRESS *pAddress,
BACSTAC_UI16 netNumber);

BACSTAC_UI16 BACstacGetAddrNetworkNumber(
const BACSTAC_ADDRESS *pAddress);

An Address can refer to a device or broadcast on a specific remote BACnet network. If the Address refers to a remote
network, the BACnet network number for the remote network must also be provided. If the Address has been set for
global broadcast, the network number will have all bits set to 1.

API Routines:
BACSTAC_ACK_ALARM_HOOK_PROC;
BACSTAC_ADD_ELEMENT_HOOK_PROC;
BACSTAC_ALARM_SUMM_ACR_PROC;
BACSTAC_ALARM_SUMM_HOOK_PROC;
BACSTAC_AUDIT_LOG_QUERY_HOOK_PROC;
BACSTAC_CHANGE_LIST_ACR_PROC;
BACSTAC_CONF_COV_HOOK_PROC;
BACSTAC_CONF_EVENT_NOTIF_HOOK_PROC;
BACSTAC_CONF_PRIVATE_XFER_HOOK_PROC;
BACSTAC_CONF_TEXT_MSG_HOOK_PROC;

/*G,S*/
/*G,S*/
/*C,G,S*/
/*G,S*/
/*G,S*/
/*C,G,S*/
/*C,G,S*/
/*C,G,S*/
/*G,S*/
/*G,S*/

5

Chapter 2. BACstac Data Types
BACSTAC_CREATE_OBJECT_ACR_PROC;
/*C,G,S*/
BACSTAC_CREATE_OBJECT_HOOK_PROC;
/*G,S*/
BACSTAC_DCC_HOOK_PROC;
/*G,S*/
BACSTAC_DELETE_OBJECT_HOOK_PROC;
/*G,S*/
BACSTAC_ENRL_SUMM_ACR_PROC;
/*C,G,S*/
BACSTAC_ENRL_SUMM_HOOK_PROC;
/*G,S*/
BACSTAC_EVENT_INFO_ACR_PROC;
/*C,G,S*/
BACSTAC_GET_EVENT_INFO_HOOK_PROC;
/*G,S*/
BACSTAC_I_AM_HOOK_PROC;
/*C,G,S*/
BACSTAC_I_HAVE_HOOK_PROC;
/*C,G,S*/
BACSTAC_LIFE_SAFETY_OP_HOOK_PROC;
/*G,S*/
BACSTAC_PRIVATE_XFER_ACR_PROC;
/*C,G,S*/
BACSTAC_READ_FILE_ACR_PROC;
/*C,G,S*/
BACSTAC_READ_FILE_HOOK_PROC;
/*G,S*/
BACSTAC_READ_PROP_ACR_PROC;
/*C,G,S*/
BACSTAC_READ_PROP_CON_ACR_PROC;
/*C,G,S*/
BACSTAC_READ_PROP_CON_HOOK_PROC;
/*G,S*/
BACSTAC_READ_PROP_HOOK_PROC;
/*G,S*/
BACSTAC_READ_PROP_MUL_ACR_PROC;
/*C,G,S*/
BACSTAC_READ_PROP_MUL_HOOK_PROC;
/*G,S*/
BACSTAC_READ_RANGE_ACR_PROC;
/*C,G,S*/
BACSTAC_READ_RANGE_HOOK_PROC;
/*G,S*/
BACSTAC_REINIT_DEV_HOOK_PROC;
/*G,S*/
BACSTAC_REMOVE_ELEMENT_HOOK_PROC;
/*G,S*/
BACSTAC_SIMPLE_ACK_ACR_PROC;
/*C,G,S*/
BACSTAC_SUBSCRIBE_COV_HOOK_PROC;
/*G,S*/
BACSTAC_SUBSCRIBE_COVP_HOOK_PROC;
/*G,S*/
BACSTAC_TIME_SYNC_HOOK_PROC;
/*G,S*/
BACSTAC_UNCONF_COV_HOOK_PROC;
/*C,G,S*/
BACSTAC_UNCONF_EVENT_NOTIF_HOOK_PROC; /*C,G,S*/
BACSTAC_UNCONF_PRIVATE_XFER_HOOK_PROC;/*C,G,S*/
BACSTAC_UNCONF_TEXT_MSG_HOOK_PROC;
/*G,S*/
BACSTAC_UTC_TIME_SYNC_HOOK_PROC;
/*G,S*/
BACSTAC_WHO_HAS_HOOK_PROC;
/*G,S*/
BACSTAC_WHO_IS_HOOK_PROC;
/*G,S*/
BACSTAC_WRITE_FILE_ACR_PROC;
/*C,G,S*/
BACSTAC_WRITE_FILE_HOOK_PROC;
/*G,S*/
BACSTAC_WRITE_PROP_HOOK_PROC;
/*G,S*/
BACSTAC_WRITE_PROP_MUL_ACR_PROC;
/*C,G,S*/
BACSTAC_WRITE_PROP_MUL_HOOK_PROC;
/*G,S*/
BACstacAcknowledgeAlarmEx();
/*C,G,S*/
BACstacAddElementLocal();
/*G,S*/
BACstacAddListElementEx();
/*C,G,S*/
BACstacAuditLogQueryEx();
/*C,G,S*/
BACstacChangeCovSubs();
/*G,S*/
BACstacConfAuditNotificationEx();
/*C,G,S*/
BACstacConfCOVNotification();
/*G,S*/
BACstacConfCOVNotificationEx();
/*G,S*/
BACstacConfCOVNotifMultiEx();
/*G,S*/
BACstacConfEventNotification2();
/*G,S*/
BACstacConfEventNotificationEx2();
/*G,S*/
BACstacConfPrivateTransferEx2();
/*C,G,S*/
BACstacConfTextMessageEx();
/*G,S*/
BACstacCreateDeviceFromTemplate();
/*G*/
BACstacCreateDevice();
/*G*/

6

Chapter 2. BACstac Data Types
BACstacCreateDeviceImage();
BACstacCreateObjectEx();
BACstacDeleteDeviceImages();
BACstacDeleteObjectEx();
BACstacDeviceAddressToHandle();
BACstacDeviceCommControlEx();
BACstacGetAlarmSummaryEx();
BACstacGetDCCValueByAddress();
BACstacGetDeviceAddress();
BACstacGetDeviceAddressByID();
BACstacGetEnrollmentSummaryEx();
BACstacGetEventInfoEx2();
BACstacGetLocalAddress();
BACstacGetLocalBACnetAddress();
BACstacGlobalGroupUCOVNotif();
BACstacGlobalGroupUCOVNotifEx();
BACstacIAm();
BACstacIAmEx();
BACstacIHave();
BACstacIHaveEx();
BACstacLifeSafetyOperationEx();
BACstacReadFileEx2();
BACstacReadPropertyConditionalEx2();
BACstacReadPropertyEx2();
BACstacReadPropertyMultipleEx2();
BACstacReadRangeEx2();
BACstacReinitializeDeviceEx();
BACstacRemoveElementLocal();
BACstacRemoveListElementEx();
BACstacResolveDeviceID();
BACstacSetDCCValueByAddress();
BACstacSetResolverSrcAddress();
BACstacSubscribeCOVEx();
BACstacSubscribeCOVPMultiEx();
BACstacSubscribeCOVPropEx();
BACstacTimeSynchronization();
BACstacTimeSynchronizationEx();
BACstacUnconfAuditNotificationEx();
BACstacUnconfCOVNotification();
BACstacUnconfCOVNotificationEx();
BACstacUnconfCOVNotifMultiEx();
BACstacUnconfEventNotification2();
BACstacUnconfEventNotificationEx2();
BACstacUnconfPrivateTransferEx();
BACstacUnconfTextMessageEx();
BACstacUTCTimeSynchronization();
BACstacUTCTimeSynchronizationEx();
BACstacWhoAmIEx();
BACstacWhoHas();
BACstacWhoHasEx();
BACstacWhoIs();
BACstacWhoIsEx();
BACstacWriteFileEx();
BACstacWriteGroupEx();
BACstacWriteLocalProperties();

/*C*/
/*C,G,S*/
/*C*/
/*C,G,S*/
/*C,G,S*/
/*C,G,S*/
/*C,G,S*/
/*G*/
/*C,G,S*/
/*C,G,S*/
/*C,G,S*/
/*C,G,S*/
/*C*/
/*G,S*/
/*G,S*/
/*G,S*/
/*G,S*/
/*G,S*/
/*G,S*/
/*G,S*/
/*C,G,S*/
/*C,G,S*/
/*C,G,S*/
/*C,G,S*/
/*C,G,S*/
/*C,G,S*/
/*C,G,S*/
/*G,S*/
/*C,G,S*/
/*C,G,S*/
/*G*/
/*G*/
/*C,G,S*/
/*C,G,S*/
/*C,G,S*/
/*C,S*/
/*G*/
/*C,G,S*/
/*G,S*/
/*G,S*/
/*G,S*/
/*G,S*/
/*G,S*/
/*C,G,S*/
/*G,S*/
/*C,S*/
/*G*/
/*G,S*/
/*C,S*/
/*G*/
/*C,S*/
/*G*/
/*C,G,S*/
/*C,G,S*/
/*G,S*/

7

Chapter 2. BACstac Data Types
BACstacWriteLocalProperty();
BACstacWritePropertyEx();
BACstacWritePropertyMultipleEx();
BACstacYouAreEx();

/*G,S*/
/*C,G,S*/
/*C,G,S*/
/*C,G,S*/

APDU Properties
Description:
BACSTAC_APDU_PROPERTIES is a set of APDU parameters used by application to send and receive BACnet
requests. It contains the following parameters:

•

•

•
•
•
•

•
•

Max-APDU-Length is the maximum number of octets that may be contained in a single, indivisible application
layer protocol data unit. The value of this property shall be greater than or equal to 50. The maximum value of this
parameter is constrained by the underlying data link technology. A client request contains this value in the APDU
header rounded up to one of the values defined in section 20.1.2.4 of ANSI/ASHRAE Standard 135-2020 or later.
Segmentation-Supported indicates whether the device supports segmentation for transmission, reception, or both.
It can take one of four values: SEGMENTED_BOTH, SEGMENTED_TRANSMIT, SEGMENTED_RECEIVE,
NO_SEGMENTATION.
Max-Segments-Accepted indicates the maximum number of segments of an APDU that this device will accept. The
default value is 32.
Segment-Window-Size is the proposed size of a segmented message. The actual size window size is determine as
the minimum of the proposed window size of both communicated device. The default value is 16.
APDU-Segment-Timeout indicates the amount of time in milliseconds between retransmission of an APDU segment. The default value for this parameter is 5000 milliseconds.
APDU-Timeout indicates the amount of time in milliseconds between retransmissions of an APDU requiring acknowledgment for which no acknowledgment has been received. The default value for this parameter is 6000
milliseconds.
Number-Of-APDU-Retries indicates the maximum number of times that an APDU shall be retransmitted. The
default value is 3.
Max-Segments-to-Send indicates the maximum number of segments of an APDU that this device will send. If it is
set to 0, then it is considered to be the same as Max-Segments-Accepted. The default value is 0.

The APDU Properties data structure can be used either to set the default values for all requests or, if "raw" API is
used, to specify per-request APDU parameters, which may differ than the default values. For more information about
the default APDU properties, please refer to the Section called Default APDU Properties.

Declaration:
BACSTAC_APDU_PROPERTIES

pAPDUProps;

8

Chapter 2. BACstac Data Types

Access Routines:
BACSTAC_BOOLEAN BACstacInitAPDUProp(
BACSTAC_APDU_PROPERTIES *pAPDUProps);

Initialize an empty APDU Properties.
BACSTAC_BOOLEAN BACstacSetAPDUPropInt(
BACSTAC_APDU_PROPERTIES *pAPDUProps,
BACSTAC_APDU_PROP_TYPE type,
BACSTAC_UINT nValue);
BACSTAC_UINT BACstacGetAPDUPropInt(
const BACSTAC_APDU_PROPERTIES *pAPDUProps,
BACSTAC_APDU_PROP_TYPE type);
BACSTAC_BOOLEAN BACstacSetAPDUPropSegmentation(
BACSTAC_APDU_PROPERTIES *pAPDUProps,
BACSTAC_SEGMENTATION eSegmentation);
BACSTAC_SEGMENTATION BACstacGetAPDUPropSegmentation(
const BACSTAC_APDU_PROPERTIES *pAPDUProps);

Get or Set a value the specified numeric or segmentation attribute from/to APDU Properties. If the specified attribute
already exists then its value will be replaced with the new one. The Get functions can be used only for those attributes
that were set to this APDU Properties. An attempt to obtain a value of a non-existing attribute causes an assert failure
in the debug version of BACstac and undefined behavior in the release version.
BACSTAC_APDU_PROP_TYPE enumeration is used to specify what numerical attribute should be get or set. It has
one of the following values:
BACSTAC_APDU_MAX_LENGTH
BACSTAC_APDU_MAX_SEGMENTS
BACSTAC_APDU_WINDOW_SIZE
BACSTAC_APDU_SEGMENT_TIMEOUT
BACSTAC_APDU_TIMEOUT
BACSTAC_APDU_NUM_RETRIES
BACSTAC_APDU_MAX_SEG_TO_SEND

BACSTAC_BOOLEAN BACstacIsAPDUPropIntPresent(
const BACSTAC_APDU_PROPERTIES *pAPDUProps,
BACSTAC_APDU_PROP_TYPE type);
BACSTAC_BOOLEAN BACstacIsAPDUPropSegmentationPresent(
const BACSTAC_APDU_PROPERTIES *pAPDUProps);

Check whether the specified numeric or segmentation attribute is present in the APDU Properties set.
BACSTAC_BOOLEAN BACstacRemoveAPDUPropInt(
BACSTAC_APDU_PROPERTIES *pAPDUProps,
BACSTAC_APDU_PROP_TYPE type);

9

Chapter 2. BACstac Data Types
BACSTAC_BOOLEAN BACstacRemoveAPDUPropSegmentation(
BACSTAC_APDU_PROPERTIES *pAPDUProps);

Remove the specified numeric or segmentation attribute from the APDU Properties set.

API Routines:
BACstacAcknowledgeAlarmEx();
BACstacAddListElementEx();
BACstacConfAuditNotificationEx();
BACstacConfCOVNotificationEx();
BACstacConfCOVNotifMultiEx();
BACstacConfEventNotificationEx2();
BACstacConfPrivateTransferEx2();
BACstacConfTextMessageEx();
BACstacCreateObjectEx();
BACstacDeleteObjectEx();
BACstacDeviceCommControlEx();
BACstacGetAlarmSummaryEx();
BACstacGetDefaultAPDUProperties();
BACstacGetDeviceAPDUProperties();
BACstacGetEnrollmentSummaryEx();
BACstacGetEventInfoEx2();
BACstacGlobalGroupUCOVNotifEx();
BACstacIAmEx();
BACstacIHaveEx();
BACstacLifeSafetyOperationEx();
BACstacReadFileEx2();
BACstacReadPropertyConditionalEx2();
BACstacReadPropertyEx2();
BACstacReadPropertyMultipleEx2();
BACstacReadRangeEx2();
BACstacReinitializeDeviceEx();
BACstacRemoveListElementEx();
BACstacSetDefaultAPDUProperties();
BACstacSetDeviceAPDUProperties();
BACstacSubscribeCOVEx();
BACstacSubscribeCOVPMultiEx();
BACstacSubscribeCOVPropEx();
BACstacTimeSynchronizationEx();
BACstacUnconfAuditNotificationEx();
BACstacUnconfCOVNotificationEx();
BACstacUnconfCOVNotifMultiEx();
BACstacUnconfEventNotificationEx2();
BACstacUnconfPrivateTransferEx();
BACstacUnconfTextMessageEx();
BACstacUTCTimeSynchronizationEx();
BACstacWhoAmIEx();
BACstacWhoHasEx();
BACstacWhoIsEx();
BACstacWriteFileEx();
BACstacWriteGroupEx();

/*C,G,S*/
/*C,G,S*/
/*C,G,S*/
/*G,S*/
/*G,S*/
/*G,S*/
/*C,G,S*/
/*G,S*/
/*C,G,S*/
/*C,G,S*/
/*C,G,S*/
/*C,G,S*/
/*C,G,S*/
/*C*/
/*C,G,S*/
/*C,G,S*/
/*G,S*/
/*G,S*/
/*G,S*/
/*C,G,S*/
/*C,G,S*/
/*C,G,S*/
/*C,G,S*/
/*C,G,S*/
/*C,G,S*/
/*C,G,S*/
/*C,G,S*/
/*C,G,S*/
/*C*/
/*C,G,S*/
/*C,G,S*/
/*C,G,S*/
/*G*/
/*C,G,S*/
/*G,S*/
/*G,S*/
/*G,S*/
/*C,G,S*/
/*G,S*/
/*G*/
/*G,S*/
/*G*/
/*G*/
/*C,G,S*/
/*C,G,S*/

10

Chapter 2. BACstac Data Types
BACstacWritePropertyEx();
BACstacWritePropertyMultipleEx();
BACstacYouAreEx();

/*C,G,S*/
/*C,G,S*/
/*C,G,S*/

Default APDU Properties
Description:
The default APDU properties are used for all transactions that have not provided its own APDU parameters. The
"raw" API can provided its own APDU parameter for each transaction using the pAPDUParams parameter. The handle based API in client applications uses per device APDU properties, which are calculated based on the default
APDU properties and values of device properties read from the peer device. Getting and setting of the default APDU
parameters can be done by BACstacGetDefaultAPDUProperties and BACstacSetDefaultAPDUProperties. A client
application can get and set per device APDU properties using BACstacGetDeviceAPDUProperties and BACstacSetDeviceAPDUProperties.
The Max-APDU-Length, Max-Segments-Accepted, Segmentation-Supported, APDU-Segment-Timeout, APDUTimeout, and Number-Of-APDU-Retries APDU parameters have corresponding properties in the Device Object.
Setting any of these APDU properties does not change the corresponding values in the device object. The server
or gateway application is responsible to set the correct values of the properties in accordance with the current APDU
Properties, so other devices communicate with it can use the proper values. This be done automatically using BACstacSynchDeviceTSMParams. The gateway application should set them in for all devices it has created in the BACstac
database.
The default values for three commonly used APDU parameters: Max-APDU-Length, APDU-Timeout and NumberOf-APDU-Retries can be obtained and set directly without using BACSTAC_APDU_PROPERTIES data structure by
means of the following auxiliary routines.

Auxiliary Routines:
BACSTAC_BOOLEAN BACstacSetAPDURetry(BACSTAC_UINT nRetries);
BACSTAC_UINT BACstacGetAPDURetry(void);

These routines set/get the number of retries, which defines the maximum number of times that a confirmed APDU
shall be retransmitted if no acknowledgment has been received. The default value for the current library version is 3
retries.
BACSTAC_BOOLEAN BACstacSetAPDUTimeout(BACSTAC_UINT nMillisec);
BACSTAC_UINT BACstacGetAPDUTimeout(void);

These routines set/get the APDU timeout, which represents the amount of time in milliseconds between retransmissions of an APDU requiring acknowledgment for which no acknowledgment has been received. The default value for
the current library version is 6 seconds.
BACSTAC_BOOLEAN BACstacSetMaxAPDULength(BACSTAC_UINT nBytes);
BACSTAC_UINT BACstacGetMaxAPDULength(void);

11

Chapter 2. BACstac Data Types
These routines set/get the maximum number of octets in an APDU, which represents a single indivisible application
layer protocol data unit. The default values depends on the underlying data link technology. For instance, it is 1476
for Ethernet and BACnet/IP data links.

Direct Connection Initialization Data
Description:
This data structure is used to pass initialization parameters to establish a direct connection.

Declaration:
BACSTAC_DIRECT_CONNECT_INIT dcInit;

Access Routines:
BACSTAC_BOOLEAN BACstacInitDirectConnectInit(
BACSTAC_DIRECT_CONNECT_INIT *dc,
BACSTAC_BYTE portID);

Initializes Direct Connection Initialization Data structure.
BACSTAC_BOOLEAN BACstacSetDirectConnectInitVMAC(
BACSTAC_DIRECT_CONNECT_INIT *dc,
const BACSTAC_BYTE vmac[6]);
BACSTAC_BOOLEAN BACstacSetDirectConnectInitURI(
BACSTAC_DIRECT_CONNECT_INIT *dc,
const char *uri);

Sets the VMAC and URI attributes correspondingly.

API Routines:
BACstacEstablishDirectConnect

/*C,G,S*/

12

Chapter 2. BACstac Data Types

Callback Information
Description:
This data structure is used to pass Source Address to the Commandable Callback.

Declaration:
BACSTAC_CALLBACK_INFO callbackInfo;

The field of the data structure is:
const BACSTAC_ADDRESS *valueSource; /* or NULL */

Access Routines:
const BACSTAC_ADDRESS *BACstacGetCBInfoValueSource(
const BACSTAC_CALLBACK_INFO *callbackInfo);

Returns pointer to Source Address.

API Routines:
BACSTAC_WRITE_CMD_CB;

/*G,S*/

Client Initialization Data
Description:
This data structure is used to pass initialization parameters into the client application initialization routine, BACstacClientInit().

Declaration:
BACSTAC_CLI_INIT clientInitData;

The fields of the data structure are:
BACSTAC_UI8

BACstacVersionMajor;

13

Chapter 2. BACstac Data Types
BACSTAC_UI8
BACSTAC_UI16
BACSTAC_DEVICE_COUNT
BACSTAC_OBJECT_COUNT
BACSTAC_UINT

BACstacVersionMinor;
wPortID;
maxDevices;
maxObjects;
flags;

The first two fields should have the values 7 and 10 (data type BACSTAC_UI8) for the current library version. If the
version numbers supplied by an application aren’t compatible with the version of the BACstac library to which the
application was linked, the initialization routine will generate a run-time error.
The wPortID field is the identifier of the Network Port to which the application should be bound. If this parameter is
zero then the first physical port is used.
MaxDevices and maxObjects fields are used to allocate space for tracking remote BACnet objects, and indicate the
maximum number of devices and objects per device to be tracked. maxObjects must be greater than or equal to 1, since
all images of Devices must contain an image of the Device Object. maxDevices and maxObjects may be set to CLI_DEF_MAX_DEVICES and CLI_DEF_MAX_OBJECTS, respectively. These constants are used as default values for
maxDevices and maxObjects and are both equal to 32 for the current library version. However, the application can set
them to higher values.
The flags field specifies additional flags used in initialization. Currently, the following flags are supported:
• BACSTAC_IF_USE_CHAR_STRING is used to indicate that if the decoded BACnet type is Character String then

it should be decoded as the BACSTAC_CHAR_STRING data type. If this flag is not set then different BACstac
data types used for different character sets. For example, an array of BACSTAC_CHAR is used Character Set 0
(UTF-8), and BACSTAC_DBCS_STRING for Character Set 1 (DBCS). Starting with BACstac 7.0, this flag is set
automatically by BACstacInitCliInit.

Access Routines:
BACSTAC_BOOLEAN BACstacInitCliInit(
BACSTAC_CLI_INIT *pInit,
BACSTAC_UI8 BACstacVersionMajor,
BACSTAC_UI8 BACstacVersionMinor);

Initialize the Client Initialization Data setting its fields to the argument values. maxDevices and maxObjects are set to
default values, which equal 32 for the current library version.
BACSTAC_BOOLEAN BACstacSetCliInitPortID(
BACSTAC_CLI_INIT *pInit,
BACSTAC_UI16 wPortID);
BACSTAC_UI16 BACstacGetCliInitPortID(
const BACSTAC_CLI_INIT *pInit);
BACSTAC_BOOLEAN BACstacSetCliInitMaxDevices(
BACSTAC_CLI_INIT *pInit,
BACSTAC_DEVICE_COUNT nMaxDevices);
BACSTAC_DEVICE_COUNT BACstacGetCliInitMaxDevices(
const BACSTAC_CLI_INIT *pInit);

14

Chapter 2. BACstac Data Types
BACSTAC_BOOLEAN BACstacSetCliInitMaxObjects(
BACSTAC_CLI_INIT *pInit,
BACSTAC_OBJECT_COUNT nMaxObjects);
BACSTAC_OBJECT_COUNT BACstacGetCliInitMaxObjects(
const BACSTAC_CLI_INIT *pInit);
BACSTAC_BOOLEAN BACstacSetCliInitFlags(
BACSTAC_CLI_INIT *pInit,
BACSTAC_UINT flags);
BACSTAC_UINT BACstacGetCliInitFlags(
const BACSTAC_CLI_INIT *pInit);

Read/copy attributes of the Client Initialization Data structure.

API Routines:
BACstacClientInit();

/*C*/

Database Device Template
Description:
A database device template provides initialization information to create a device in the local database. Thus it provides
an alternative to using CBNOBJ to create a device template.

Declaration:
BACSTAC_DB_DEVICE dbDevice;

/*G,S*/

Initializer:
BACSTAC_DB_DEVICE_INIT(objCount, objList)

Access Routines:
BACSTAC_BOOLEAN BACstacInitDbDevice(
BACSTAC_DB_DEVICE *dbDevice,
const BACSTAC_DB_OBJECT *objList,
BACSTAC_OBJECT_COUNT objCount);

15

Chapter 2. BACstac Data Types
This access routine initializes a database object template to refer to the given list of property templates.

API Routines:
BACstacCreateDevice();
BACstacCreateDeviceFromTemplate();
BACstacServerInit();
BACstacSetSrvInitDevice();

/*G*/
/*G*/
/*S*/
/*S*/

Database Object Template
Description:
A database object template provides initialization values for a newly created object inside of the BACstac database. It
contains the list of properties with their values and flags.

Declaration:
BACSTAC_DB_OBJECT dbObject;

/*G,S*/

Initializer:
BACSTAC_DB_OBJECT_INIT(propCount, propList)

API Routines:
BACstacCreateDBObject();

/*G,S*/

Access Routines:
BACSTAC_BOOLEAN BACstacInitDbObject(
BACSTAC_DB_OBJECT *dbObject,
const BACSTAC_DB_PROPERTY *propList,
BACSTAC_PROPERTY_COUNT propCount);

This access routine initializes a database object template to refer to the given list of property templates.

16

Chapter 2. BACstac Data Types

Database Property Template
Description:
A list of database property templates is used to specify a list of properties and their initial values in a newly created
object. Each property template describes one property in the object and consists of three attributes:

Property-identifier is used to identify the property in the object, and it must be unique. Flags are used to modify the
default actions associated with this property. Property contents specify the initial value of the property. For "auto"
properties, the property contents must be empty.
• Property-contents provides the initial value of the property. For "auto" properties, the initial value should be empty.
• Property-flags define behavior of the property. The flags consist of two groups: regular flags and those that define
internal type of the property.
•

Regular flags only slightly alter the default action for this property without changing how this property is stored inside.
These flags can altered later after creating the object. There are the following regular flags:
•
•
•
•
•

BACSTAC_WRITABLE_FLAG makes this property from the network. This does not require to modify this property
from inside BACstac application using BACstacStorePropertyInstance() or another function.
BACSTAC_READ_CB_FLAG makes the database read procedure to invoke the read callback for this property
BACSTAC_WRITE_CB_FLAG makes the database read procedure to invoke the write callback for this property
BACSTAC_CHANGE_LIST_CB_FLAG makes the database read procedure to invoke the change-list callback for
this property
BACSTAC_SUBSCRIBABLE_FLAG allows another device to this property. This flag may be only used if the default
action for SubscribeCOV is enabled. (See note below.)

The other group of flags defines the internal representation of the property as well as how its value is maintained by
the BACstac database. Currently, there are only two such flags:
BACSTAC_REG_PROP means a regular property, which is stored in the BACstac database in the ASN.1 format,
and whose value can be modified using BACstacStorePropertyInstance.
• BACSTAC_AUTO_PROP means a property whose value is determined based on values. For instance, a value of the
object-list property is determined by the list of objects stored in this device. So, the object-list property must be
"auto". Some other properties such as can be either "regular" or "auto" depending on whether the application wants
to maintain their values or rely on the default action.
•

Note: Setting the "auto" mode for the active-cov-subscriptions property enables the default action for SubscribeCOV and SubscribeCOVProperty services.

Declaration:
BACSTAC_DB_PROPERTY dbProperty;

/*G,S*/

17

Chapter 2. BACstac Data Types

Initializer:
BACSTAC_DB_PROPERTY_INIT(propID, contents, flags)

API Routines:
BACstacCreateDBObject

/*G,S*/

Access Routines:
BACSTAC_BOOLEAN BACstacInitDbProperty(
BACSTAC_DB_PROPERTY *dbProperty,
BACSTAC_PROPERTY_ID propertyID,
const BACSTAC_PROPERTY_CONTENTS *contents,
BACSTAC_UINT flags);

This access routine initializes a database property template with the given contents and flags. The contents is copied
inside of the property template.

Database Type Information
Description:
The database type information contain type information about custom (proprietary) properties and objects that will be
stored in the BACstac database. It also allows to modify allocated space for standard properties that do not have the
explicit size limit (such as lists). Modification of data types of standard properties is not allowed.

Declaration:
BACSTAC_DB_TYPE_INFO dbTypeInfo;

/*G,S*/

Initializer:
BACSTAC_DB_TYPE_INFO_INIT(objCount, objTypeInfo)

18

Chapter 2. BACstac Data Types

Device
Description:
The Device data type is an abstraction of a BACnet Device for use within a BACstac application. A BACstac application can refer to a Device by obtaining a Device handle. BACstac applications do not manipulate Devices directly,
since the data structures describing Devices are maintained inside the BACstac API routines.
A server application can obtain a Device handle referring to the local Device. A client application can obtain Device
handles referring to a table of local images of remote Devices. A gateway application can obtain Device handles
referring to all of the local Devices. Each Device has a list of the Objects that it contains. Each Device must contain a
Device Object which represents information about the Device which is publicly available to the BACnet network.
A Device can be identified by a Device Object instance number which must be unique within an installation’s BACnet
internetwork. A Device can also be identified by an Address.

Declaration:
BACSTAC_HDEVICE hDevice;
BACSTAC_DEVICE_COUNT nDevices;

Access Routines:
None.

API Routines:
BACstacAcknowledgeAlarm();
BACstacAddElementLocal();
BACstacChangeCovSubs();
BACstacConfCOVNotification();
BACstacConfPrivateTransfer2();
BACstacCreateDBObject();
BACstacCreateDeviceFromTemplate();
BACstacCreateDevice();
BACstacCreateDeviceImage();
BACstacCreateObject();
BACstacCreateObjectImage();
BACstacDeleteDevice();
BACstacDeleteDeviceImage();
BACstacDeleteObject();
BACstacDeviceAddressToHandle();
BACstacDeviceCommControl();
BACstacDeviceInstNumToHandle();
BACstacFindObjectByID();
BACstacFindObjectByName();
BACstacGetAlarmSummary();
BACstacGetDCCValue();
BACstacGetDeviceAddress();

/*C*/
/*G,S*/
/*G,S*/
/*G,S*/
/*C*/
/*G,S*/
/*G*/
/*G*/
/*C*/
/*C*/
/*C*/
/*G*/
/*C*/
/*C*/
/*C,G,S*/
/*C*/
/*C,G,S*/
/*C,G,S*/
/*C,G,S*/
/*C*/
/*G,S*/
/*C,G,S*/

19

Chapter 2. BACstac Data Types
BACstacGetDeviceAPDUProperties();
BACstacGetDeviceInstNum();
BACstacGetDeviceList();
BACstacGetDeviceObjectHandle();
BACstacGetEnrollmentSummary();
BACstacGetEventInfo2();
BACstacGetFirstNpoHandle();
BACstacGetLocalDeviceHandle();
BACstacGetObjectDeviceHandle();
BACstacIAm();
BACstacIsDeviceHandleValid();
BACstacIsDeviceLocal();
BACstacLifeSafetyOperation();
BACstacObjectNameToHandle();
BACstacReadLocalProperties();
BACstacReadLocalProperty();
BACstacReadObjectList();
BACstacReadPropertyMultiple2();
BACstacReadRangeLocal();
BACstacReinitializeDevice();
BACstacRemoveElementLocal();
BACstacSetDCCValue();
BACstacSetDeviceAPDUProperties();
BACstacSubscribeCOV();
BACstacSubscribeCOVPMulti();
BACstacSubscribeCOVProp();
BACstacSynchDeviceTSMParams();
BACstacUnconfCOVNotification();
BACstacUnconfPrivateTransfer();
BACstacWriteLocalProperties();
BACstacWriteLocalProperty();
BACstacWritePropertyMultiple();

/*C*/
/*C,G,S*/
/*C,G,S*/
/*C,G,S*/
/*C*/
/*C*/
/*G*/
/*G,S*/
/*C,G,S*/
/*G,S*/
/*C,G,S*/
/*C,G,S*/
/*C*/
/*C,G,S*/
/*G,S*/
/*G,S*/
/*C,G,S*/
/*C*/
/*G,S*/
/*C*/
/*G,S*/
/*G,S*/
/*C*/
/*C*/
/*C*/
/*C*/
/*G,S*/
/*G,S*/
/*C*/
/*G,S*/
/*G,S*/
/*C*/

Device ID Resolver Operation
Description:
The Device ID Resolver operation represents an asynchronous operation to resolve some Device instance number.
The operation contains the asynchronous completion routine to be invoked at completion of the operation as well as
some internal data used by the Device ID resolver.

Declaration:
BACSTAC_RESOLVE_OPER resolveOper;

/*C,G,S*/

20

Chapter 2. BACstac Data Types

API Routines:
BACstacCancelResolveOper();
BACstacStartResolveOper();

/*C,G,S*/
/*C,G,S*/

Access Routines:
BACSTAC_BOOLEAN BACstacInitResolveOper(
BACSTAC_RESOLVE_OPER *oper,
BACSTAC_RESOLVE_ACR acr);

The access routine initializes a Device ID Resolver Operation and sets the given asynchronous completion routine,
which is invoked when the operation is completed. Any Resolver Operation must be initialized before it can be started.
When it is started, it must not be modified by the application.

Virtual Device Parameters
Description:
This data structure contains parameters to create a virtual device in a gateway application.

Declaration:
BACSTAC_DEVICE_PARAMS

virtualDevice;

The BACSTAC_DEVICE_PARAMS fields are:
const void
const BACSTAC_ADDRESS
BACSTAC_INST_NUMBER
BACSTAC_OBJECT_COUNT
BACSTAC_ELEMENT_COUNT

*deviceTemplate;
address;
instNumber;
maxObjects;
maxCovSubs;

The deviceTemplate field is a pointer to the Device template data structure created by the CBNOBJ.EXE compiler
from a .TPI file description of the objects in the BACnet Server application.
The address field specifies the BACnet address of the device.
The instNumber field is the Instance Number of the Device Object. It must be unique within the connected BACnet
internetwork. The Instance Number provided here overrides the Instance Number compiled into the BACstac data
structures (i.e. created from a .TPI file).
The maxObjects field indicates the maximum number of objects that the virtual Device can have.
The maxCovSubs field is the maximum number of COV Subscriptions that this device can support when the default
action for COV subscriptions is enabled.
21

Chapter 2. BACstac Data Types

Access Routines:
BACSTAC_BOOLEAN BACstacInitDeviceParams(
BACSTAC_DEVICE_PARAMS *pDeviceParams,
const void *pDeviceTemplate,
const BACSTAC_ADDRESS *pAddress,
BACSTAC_INST_NUMBER instNumber);

Initialize Device Initialization Data structure.
BACSTAC_BOOLEAN BACstacSetDeviceMaxObjects(
BACSTAC_DEVICE_PARAMS *pDeviceParams,
BACSTAC_OBJECT_COUNT maxObjects);
BACSTAC_OBJECT_COUNT BACstacGetDeviceMaxObjects(
const BACSTAC_DEVICE_PARAMS *pDeviceParams);

Sets and Gets the maximum number of objects in the device.
BACSTAC_BOOLEAN BACstacSetDeviceMaxCovSubs(
BACSTAC_DEVICE_PARAMS *pDeviceParams,
BACSTAC_ELEMENT_COUNT maxObjects);
BACSTAC_ELEMENT_COUNT BACstacGetDeviceMaxCovSubs(
const BACSTAC_DEVICE_PARAMS *pDeviceParams);

Sets and Gets the maximum number of COV Subscriptions that this device can support if the default action for COV
subscriptions is enabled.

Error
Description:
The Error data type is used to represent the BACnet Error, Abort, and Reject responses to service requests. The Error
data type is a C union that contains either a BACSTAC_ABORT_REASON, a BACSTAC_REJECT_REASON or a
BACSTAC_ERROR_TYPE. The choice is indicated by the BACSTAC_FAILURE_TYPE tag which may be either
FAILURE_ABORT or FAILURE_REJECT or FAILURE_ERROR.
BACSTAC_ERROR_TYPE, which shall present in the case Failure_type equal to FAILURE_ERROR only, is a structure containing a BACSTAC_ERROR_CLASS and BACSTAC_ERROR_CODE pair.
Clause 18 of ANSI/ASHRAE Standard 135-2020 or later describes the meaning of these enumerations.
The Error data type is returned by API routines that generate BACnet service requests.

22

Chapter 2. BACstac Data Types
The interpretation of the union is indicated by the BACSTAC_STATUS return code of those routines ( BACSTAC_STATUS_BACNET_ERROR, BACSTAC_STATUS_BACNET_ABORT, or BACSTAC_STATUS_BACNET_REJECT). See also
APPENDIX E — RETURN VALUES.

Declaration:
BACSTAC_ERROR
BACSTAC_FAILURE_TYPE
BACSTAC_ABORT_REASON
BACSTAC_REJECT_REASON
BACSTAC_ERROR_TYPE
BACSTAC_ERROR_CLASS
BACSTAC_ERROR_CODE

error
tag;
abortReason;
rejectReason;
errorSpec;
errClass;
errCode;

Access Routines:
BACSTAC_BOOLEAN BACstacInitErrorType(
BACSTAC_ERROR_TYPE *errorType,
BACSTAC_ERROR_CLASS errClass,
BACSTAC_ERROR_CODE errCode);

Initialize Error Type data structure into the given buffer using given attributes.
BACSTAC_ERROR_CLASS BACstacGetErrorTypeClass(
const BACSTAC_ERROR_TYPE *errorType);
BACSTAC_BOOLEAN BACstacSetErrorTypeClass(
BACSTAC_ERROR_TYPE *errorType,
BACSTAC_ERROR_CLASS errClass);
BACSTAC_ERROR_CODE BACstacGetErrorTypeCode(
const BACSTAC_ERROR_TYPE *errorType);
BACSTAC_BOOLEAN BACstacSetErrorTypeCode(
BACSTAC_ERROR_TYPE *errorType,
BACSTAC_ERROR_CODE errCode);

Manipulate Error Type data structure attributes.
BACSTAC_BOOLEAN BACstacInitErrorError(
BACSTAC_ERROR *pError,
BACSTAC_ERROR_CLASS errClass,
BACSTAC_ERROR_CODE errCode);
BACSTAC_BOOLEAN BACstacInitErrorAbort(
BACSTAC_ERROR *pError,
BACSTAC_ABORT_REASON abortReason);
BACSTAC_BOOLEAN BACstacInitErrorReject(
BACSTAC_ERROR *pError,

23

Chapter 2. BACstac Data Types
BACSTAC_REJECT_REASON rejectReason);

Initialize the Error data type for all possible values of FAILURE_TYPE into the given buffer.
BACSTAC_FAILURE_TYPE BACstacGetErrorFailureType(
const BACSTAC_ERROR *pError);

The type of failure (ABORT, REJECT or ERROR) is specified by a tag (BACSTAC_FAILURE_TYPE).
BACSTAC_BOOLEAN BACstacSetErrorErrorSpec(
BACSTAC_ERROR *pError,
BACSTAC_ERROR_CLASS errClass,
BACSTAC_ERROR_CODE errCode);

BACSTAC_ERROR_CLASS BACstacGetErrorErrorClass(
const BACSTAC_ERROR *pError);
BACSTAC_ERROR_CODE BACstacGetErrorErrorCode(
const BACSTAC_ERROR *pError);

BACnet Error messages contain both an Error Class and Error Code (together known as Error Specification).
BACSTAC_BOOLEAN BACstacSetErrorAbortReason(
BACSTAC_ERROR *pError,
BACSTAC_ABORT_REASON abortReason);
BACSTAC_ABORT_REASON BACstacGetErrorAbortReason(
const BACSTAC_ERROR *pError);
BACSTAC_BOOLEAN BACstacSetErrorRejectReason(
BACSTAC_ERROR *pError,
BACSTAC_REJECT_REASON rejectReason);
BACSTAC_REJECT_REASON BACstacGetErrorRejectReason(
const BACSTAC_ERROR *pError);

BACnet Abort and Reject messages contain a single Reason for the message.

API Routines:
BACSTAC_ALARM_SUMM_ACR_PROC;
BACSTAC_CHANGE_LIST_ACR_PROC;
BACSTAC_CREATE_OBJECT_ACR_PROC;
BACSTAC_ENRL_SUMM_ACR_PROC;
BACSTAC_EVENT_INFO_ACR_PROC;
BACSTAC_PRIVATE_XFER_ACR_PROC;
BACSTAC_READ_FILE_ACR_PROC;

/*C,G,S*/
/*C,G,S*/
/*C,G,S*/
/*C,G,S*/
/*C,G,S*/
/*C,G,S*/
/*C,G,S*/

24

Chapter 2. BACstac Data Types
BACSTAC_READ_RANGE_ACR_PROC;
/*C,G,S*/
BACSTAC_READ_PROP_ACR_PROC;
/*C,G,S*/
BACSTAC_READ_PROP_CON_ACR_PROC;
/*C,G,S*/
BACSTAC_READ_PROP_MUL_ACR_PROC;
/*C,G,S*/
BACSTAC_SIMPLE_ACK_ACR_PROC;
/*C,G,S*/
BACSTAC_WRITE_FILE_ACR_PROC;
/*C,G,S*/
BACSTAC_WRITE_PROP_MUL_ACR_PROC;
/*C,G,S*/
BACstacAcknowledgeAlarm();
/*C*/
BACstacAcknowledgeAlarmEx();
/*C,G,S*/
BACstacActivateNpoChanges();
/*S*/
BACstacAddElement();
/*G,S*/
BACstacAddElementLocal();
/*G,S*/
BACstacAddListElement();
/*C*/
BACstacAddListElementEx();
/*C,G,S*/
BACstacChangeListError();
/*G,S*/
BACstacConfAuditNotificationEx();
/*C,G,S*/
BACstacConfCOVNotificationEx();
/*G,S*/
BACstacConfCOVNotification();
/*G,S*/
BACstacConfCOVNotifMultiEx();
/*G,S*/
BACstacConfEventNotification2();
/*G,S*/
BACstacConfEventNotificationEx2();
/*G,S*/
BACstacConfPrivateTransfer2();
/*C*/
BACstacConfPrivateTransferEx2();
/*C,G,S*/
BACstacConfTextMessageEx();
/*G,S*/
BACstacCreateObject();
/*C*/
BACstacCreateObjectError();
/*G,S*/
BACstacCreateObjectEx();
/*C,G,S*/
BACstacDeleteObject();
/*C*/
BACstacDeleteObjectEx();
/*C,G,S*/
BACstacDeviceCommControl();
/*C*/
BACstacDeviceCommControlEx();
/*C,G,S*/
BACstacGetAlarmSummary();
/*C*/
BACstacGetAlarmSummaryEx();
/*C,G,S*/
BACstacGetEnrollmentSummary();
/*C*/
BACstacGetEnrollmentSummaryEx();
/*C,G,S*/
BACstacGetEventInfo2();
/*C*/
BACstacGetEventInfoEx2();
/*C,G,S*/
BACstacLifeSafetyOperation();
/*C*/
BACstacLifeSafetyOperationEx();
/*C,G,S*/
BACstacPrivateTransferError();
/*G,S*/
BACstacReadFile2();
/*C*/
BACstacReadFileEx2();
/*C,G,S*/
BACstacReadLocalProperty();
/*G,S*/
BACstacReadObjectList();
/*C,G,S*/
BACstacReadProperty2();
/*C,G,S*/
BACstacReadPropertyConditionalEx2(); /*C,G,S*/
BACstacReadPropertyEx2();
/*C,G,S*/
BACstacReadPropertyMultiple2();
/*C*/
BACstacReadPropertyMultipleEx2();
/*C,G,S*/
BACstacReadRange3();
/*C*/
BACstacReadRangeEx2();
/*C,G,S*/
BACstacReadRangeLocal();
/*G,S*/
BACstacReinitializeDevice();
/*C*/
BACstacReinitializeDeviceEx();
/*C,G,S*/
BACstacRemoveElement();
/*G,S*/

25

Chapter 2. BACstac Data Types
BACstacRemoveElementLocal();
BACstacRemoveListElement();
BACstacRemoveListElementEx();
BACstacSrvcAbort();
BACstacSrvcError();
BACstacSrvcReject();
BACstacSubscribeCOV();
BACstacSubscribeCOVEx();
BACstacSubscribeCOVPMulti();
BACstacSubscribeCOVPMultiEx();
BACstacSubscribeCOVProp();
BACstacSubscribeCOVPropEx();
BACstacWriteFile();
BACstacWriteFileEx();
BACstacWriteLocalProperties();
BACstacWriteLocalProperty();
BACstacWriteProperty();
BACstacWritePropertyEx();
BACstacWritePropertyMultiple();
BACstacWritePropertyMultipleEx();
BACstacWritePropMultipleError();

/*G,S*/
/*C*/
/*C,G,S*/
/*C,G,S*/
/*C,G,S*/
/*C,G,S*/
/*C*/
/*C,G,S*/
/*C*/
/*C,G,S*/
/*C*/
/*C,G,S*/
/*C*/
/*C,G,S*/
/*G,S*/
/*G,S*/
/*C,G,S*/
/*C,G,S*/
/*C*/
/*C,G,S*/
/*G,S*/

Gateway Initialization Data
Description:
This data structure is used to pass initialization parameters into the gateway application initialization routine, BACstacGatewayInit().

Declaration:
BACSTAC_GTW_INIT

gatewayInitData;

The BACSTAC_GTW_INIT fields are:
BACSTAC_UI8
BACstacVersionMajor
BACSTAC_UI8
BACstacVersionMinor
BACSTAC_UI16
wPortID
BACSTAC_DEVICE_COUNT
maxDevices
const BACSTAC_DB_TYPE_INFO *devTypeInfo
const BACSTAC_BIT_STRING
*servicesSupported
const BACSTAC_DEVICE_PARAMS *gatewayDevice
BACSTAC_UINT
flags

The first two fields should have the values 7 and 10 (data type BACSTAC_UI8) for the current library version. If the
version numbers supplied by an application are not compatible with the version of the BACstac library to which the
application was linked, the initialization routine will generate a run-time error.

26

Chapter 2. BACstac Data Types
The wPortID field is the identifier of the Network Port to which the application should be bound. Gateway applications
can attach only to a port that represents a virtual network as described in Annex H.2. There can be multiple virtual
ports, so the application must specify which port it wants to use.
The maxDevices field indicates the maximum number of devices that the Gateway can maintain. If the default value
of maxDevices is appropriate, maxDevices can be set to GTW_DEF_MAX_DEVICES value which equals 32 for the
current version. This constant is used as a default value for maxDevices attribute. However, the application can set
maxDevice to a higher value.
The devTypeInfo field specifies additional data type information.
The servicesSupported field can indicate what services are supported by this application.
The flags field specifies additional flags used in initialization. Currently, the following flags are supported:
• BACSTAC_IF_USE_CHAR_STRING is used to indicate that if the decoded BACnet type is Character String then

it should be decoded as the BACSTAC_CHAR_STRING data type. If this flag is not set then different BACstac
data types used for different character sets. For example, an array of BACSTAC_CHAR is used Character Set 0
(UTF-8), and BACSTAC_DBCS_STRING for Character Set 1 (DBCS). Starting with BACstac 7.0, this flag is set
automatically by BACstacInitGtwInit.
• BACSTAC_IF_RPM_TO_RP_HOOK is used to indicate that if the Read-Property hook is installed then the BACstac
default action should convert any Read-Property-Multiple request to Read-Property requests to itself. Note that all
generated Read-Property requests have the source address same as the destination of the RPM request.
• BACSTAC_IF_WPM_TO_WP_HOOK is used to indicate that If the Write-Property hook is installed then the BACstac
default action should convert any Write-Property-Multiple request to Write-Property requests to itself. Note that
all generated Write-Property requests have the source address same as the destination of the WPM request. IMPORTANT: This flag is incompatible with the Value-Source mechanism, so if the BACstac database contains the
Value_Source property this flag should not be set.

Access Routines:
BACSTAC_BOOLEAN BACstacInitGtwInit(
BACSTAC_GTW_INIT *pInit,
BACSTAC_UI8 BACstacVersionMajor,
BACSTAC_UI8 BACstacVersionMinor,
BACSTAC_UI16 wPortID);

Initialize the Gateway Initialization Data by setting its fields. maxDevices attribute of the BACSTAC_GTW_INIT
structure is set to the default value which is equal to 32 for the current library version.
BACSTAC_BOOLEAN BACstacSetGtwInitPortID(
BACSTAC_GTW_INIT *pInit,
BACSTAC_UI16 wPortID);
BACSTAC_UI16 BACstacGetGtwInitPortID(
const BACSTAC_GTW_INIT *pInit);
BACSTAC_BOOLEAN BACstacSetGtwInitMaxDevices(
BACSTAC_GTW_INIT *pInit,
BACSTAC_DEVICE_COUNT nMaxDevices);

27

Chapter 2. BACstac Data Types
BACSTAC_DEVICE_COUNT BACstacGetGtwInitMaxDevices(
const BACSTAC_GTW_INIT *pInit);
void BACstacSetGtwInitPropTypeInfo(
BACSTAC_GTW_INIT *pInit,
const BACSTAC_DB_TYPE_INFO *devTypeInfo);
BACSTAC_BOOLEAN BACstacSetGtwInitServicesSupported(
BACSTAC_GTW_INIT *pInit,
const BACSTAC_BIT_STRING *servicesSupported);
const BACSTAC_BIT_STRING *BACstacGetGtwInitServicesSupported(
const BACSTAC_GTW_INIT *pInit);
BACSTAC_BOOLEAN BACstacSetGtwInitFlags(
BACSTAC_GTW_INIT *pInit,
BACSTAC_UINT flags);
BACSTAC_UINT BACstacGetGtwInitFlags(
const BACSTAC_GTW_INIT *pInit);
BACSTAC_BOOLEAN BACstacSetGatewayDevice(
BACSTAC_GTW_INIT *pInit,
const BACSTAC_DEVICE_PARAMS *pDeviceParams);

Write/read attributes of the Gateway Initialization Data structure.

API Routines:
BACstacGatewayInit();

/*G*/

Object
Description:
The Object data type is an abstraction of BACnet Objects for use within a BACstac application. A BACstac application
can refer to an Object by obtaining an Object handle. BACstac applications do not manipulate Objects directly, since
the data structures describing Objects are maintained inside the BACstac API routines. Please refer to the Section
called Object Identifier in Chapter 4.
A server or gateway application can obtain Object handles referring to Objects in the local Devices. A client application can obtain Object handles referring to a table of images of Objects for remote Devices.
An Object can be identified within a Device by a unique combination of Object type and Object instance number.
This unique combination is known as the Object Identifier and is described in the Section called Object Identifier in
Chapter 4.
An Object contains a collection of Properties, whose values can be read and modified across the BACnet network,
as well as by the server application maintaining the Object. In BACstac applications, a Property is identified by its
Property Identifier and the handle of its Object. Object handles thus appear as arguments in all API routines that
manipulate either Properties or Objects.

28

Chapter 2. BACstac Data Types

Declaration:
BACSTAC_HOBJECT hObject;
BACSTAC_OBJECT_COUNT nObjects;

Access Routines:
None.

API Routines:
BACSTAC_PROP_READ_PROC;
BACSTAC_PROP_WRITE_PROC;
BACSTAC_WRITE_CMD_PROC;
BACSTAC_CHANGE_LIST_PROC;
BACstacAddElement();
BACstacAddListElement();
BACstacConfCOVNotification();
BACstacConfEventNotification2();
BACstacCreateDBObject();
BACstacCreateObjectImage();
BACstacDeleteObjectImage();
BACstacDestroyObject();
BACstacDoesPropertyExist();
BACstacFindObjectByID();
BACstacFindObjectByName();
BACstacGetCallbackAttachment();
BACstacGetDeviceObjectHandle();
BACstacGetFirstNpoHandle();
BACstacGetObjChangeCbAttachment();
BACstacGetObjectDeviceHandle();
BACstacGetObjectID();
BACstacGetObjectInstNum();
BACstacGetObjectList();
BACstacGetObjectType();
BACstacGetObjectUserPtr();
BACstacGetPropertyAccess();
BACstacGlobalGroupUCOVNotif();
BACstacIHave();
BACstacIsArrayIndexValid();
BACstacIsObjectHandleValid();
BACstacIsPropertyCommandable();
BACstacIsPropertyWritable();
BACstacObjectNameToHandle();
BACstacReadFile2();
BACstacReadProperty2();
BACstacReadRange3();
BACstacRemoveElement();
BACstacRemoveListElement();
BACstacRetrieveEventParameters();
BACstacRetrieveFaultParameters();
BACstacRetrieveListItems();

/*G,S*/
/*G,S*/
/*G,S*/
/*G,S*/
/*G,S*/
/*C*/
/*G,S*/
/*G,S*/
/*G,S*/
/*C*/
/*C*/
/*G,S*/
/*G,S*/
/*C,G,S*/
/*C,G,S*/
/*G,S*/
/*C,G,S*/
/*G*/
/*G,S*/
/*C,G,S*/
/*C,G,S*/
/*C,G,S*/
/*C,G,S*/
/*C,G,S*/
/*C,G,S*/
/*G,S*/
/*G,S*/
/*G,S*/
/*G,S*/
/*C,G,S*/
/*G,S*/
/*G,S*/
/*C,G,S*/
/*C*/
/*C,G,S*/
/*C*/
/*G,S*/
/*C*/
/*G,S*/
/*G,S*/
/*G,S*/

29

Chapter 2. BACstac Data Types
BACstacRetrievePropertyInstance2();
BACstacRetrieveRawAsnProperty();
BACstacSelectObjects();
BACstacSetCallbackAttachment();
BACstacSetObjChangeCbAttachment();
BACstacSetObjectUserPtr();
BACstacSetPropertyAccess();
BACstacStorePropertyInstance();
BACstacStoreRawAsnProperty();
BACstacUnconfCOVNotification();
BACstacUnconfEventNotification2();
BACstacWriteFile();
BACstacWriteProperty();

/*G,S*/
/*G,S*/
/*C,G,S*/
/*G,S*/
/*G,S*/
/*C,G,S*/
/*G,S*/
/*G,S*/
/*G,S*/
/*G,S*/
/*G,S*/
/*C*/
/*C,G,S*/

Object Type Information
Description:
The object type information contain type information about custom (proprietary) properties for the given object type.
It can be used to describe a new property object type or add proprietary properties to a standard object type. In
additional, it is possible to use this information to change some aspect of standard properties (such as space allocated
for them in the database), but property type information should be compatible with the standard one. Please refer to
the Section called Property Type Information for more details.
A description of any proprietary object must contain at least three following properties: object-identifier, object-name,
object-type; and those properties must have the correct data type as it is prescribed by the BACnet standard.
If an object contains priority-array and relinquish default properties, those properties may be specified only after
specifying present-value. The relinquish-default property must have the same type as present-value and this type
should be compatible with priority-array, i.e. it can be either Real, Unsigned, Enumeration.

Declaration:
BACSTAC_OBJECT_TYPE_INFO objTypeInfo;

/*G,S*/

Initializer:
BACSTAC_OBJECT_TYPE_INFO_INIT(objType, propCount, propTypeInfo)

30

Chapter 2. BACstac Data Types

Property
Description:
The Property data type describes local and remote BACnet Properties. A Property is a part of an Object which can
be queried and modified across the BACnet network. To refer to a Property, an application needs both a Property
Identifier and an Object handle. An additional data type, Property Contents, is used to manipulate the value contained
in a Property.
In a server application a Property of a local Object has an attribute, Access Mode (data type BACSTAC_ACCESS),
which takes one of the values, Read-Only or Read-Write. This allows a server application to control remote access
to a Property. In a server application, there are callback procedures which may be invoked when the server processes
requests for the BACnet Services Read Property and Write Property.

Declaration:
BACSTAC_PROPERTY_ID propertyID;
BACSTAC_ACCESS propertyAccess;
BACSTAC_PROPERTY_COUNT nProperties;

/*G,S*/

Access Routines:
None.

API Routines:
BACSTAC_PROP_READ_PROC;
BACSTAC_PROP_WRITE_PROC;
BACSTAC_WRITE_CMD_PROC;
BACSTAC_CHANGE_LIST_PROC;
BACstacAddElement();
BACstacAddListElement();
BACstacDecodePropertyValue();
BACstacDoesPropertyExist();
BACstacGetCallbackAttachment();
BACstacGetPropertyAccess();
BACstacGetPropertyDataType();
BACstacIsArrayIndexValid();
BACstacIsPropertyCommandable();
BACstacIsPropertyWritable();
BACstacReadProperty2();
BACstacReadRange3();
BACstacRemoveElement();
BACstacRemoveListElement();
BACstacRetrieveListItems();
BACstacRetrievePropertyInstance2();
BACstacRetrieveRawAsnProperty();
BACstacSetCallbackAttachment();

/*G,S*/
/*G,S*/
/*G,S*/
/*G,S*/
/*G,S*/
/*C*/
/*C,G,S*/
/*G,S*/
/*G,S*/
/*G,S*/
/*C,G,S*/
/*G,S*/
/*G,S*/
/*G,S*/
/*C,G,S*/
/*C*/
/*G,S*/
/*C*/
/*G,S*/
/*G,S*/
/*G,S*/
/*G,S*/

31

Chapter 2. BACstac Data Types
BACstacSetPropertyAccess();
BACstacStorePropertyInstance();
BACstacStoreRawAsnProperty();
BACstacWriteProperty();

/*G,S*/
/*G,S*/
/*G,S*/
/*C,G,S*/

Property Contents
Description:
The Property Contents data structure can be used to store the value of a local or remote property. Each property
contents has BACSTAC_DATA_TYPE (which describes the type of the stored value), the number of elements (which
allows to store arrays), and a buffer (which contains a reference to memory where the actual value is stored and the
buffer size).
A Property Contents structure can be initialized to a variable, an array, or a buffer sufficient size. The buffer is used
for reading elements of unknown type or when the desired type has a complex structure. If you write a code that
may be used on non-Intel platform, the buffer should be suitably aligned for the desired data type. Alternatively, the
application can provide an allocator to a BACstac routines, then the BACstac routines will allocate the buffer required
size, attach it to the Property Contents, and decode the result in it.
IMPORTANT: A Property Contents structure should be properly initialized before calling any read operation without
allocator (i.e. when the iAlloc parameter is given the NULL value). If the allocator is provided then there is no need
to initialize the Property Contents, but after any successful reading operation, BACstacFreeContents() should be used
to free the Property Contents that is no longer needed.

Declaration:
BACSTAC_PROPERTY_CONTENTS contents;

Initializers:
BACSTAC_CONTENTS_INIT(dataType, ptr, bufSize, nElements)

BACSTAC_CONTENTS_INIT is a property contents initializer, which initializes the property contents to refer to a
variable, array, or memory buffer pointed by the ptr parameter. The dataType parameter is BACstac data type that
corresponds to the C object type of the variable or array element referred by the property contents. See Appendix D
for supported BACstac data types and corresponding them C object types. bufSize specifies the total size of memory
in bytes that is used or can be used to store data. nElements specifies the number of elements in an array or it must
be 1 if the contents is initialized to refer to a variable.
BACSTAC_CONTENTS_INIT_TO_VAR(dataType, var)

BACSTAC_CONTENTS_INIT_TO_VAR is a property contents initializer, which initializes the property contents to
refer to the given variable. The var parameter is an expression of one of C data type specified in Appendix D, which
designates a variable that will be referred by the property contents, and the dataType parameter is the corresponding

32

Chapter 2. BACstac Data Types
BACSTAC_DATA_TYPE value. The C data type is required to be complete, i.e. its size can be determined using the
sizeof operator.
Note: Because this initializer relies on the sizeof operator, it works for strings variables declared as an array of
chars (i.e. using BACSTAC_CHAR[]) or as a string literal, but produces the wrong result for strings described as
a pointer to BACSTAC_CHAR (i.e. using BACSTAC_CHAR*). If you want to initialize a property contents using a
pointer to BACSTAC_CHAR then BACSTAC_CONTENTS_INIT should be used instead. See examples below.

Note: Usually C compilers do not evaluate the operand of a sizeof operator, but if your compiler does then the var
expression must be a constant expression. Also, some old compilers may not support non-constant expressions
in initializers.

BACSTAC_CONTENTS_INIT_TO_ARRAY(dataType, array)

BACSTAC_CONTENTS_INIT_TO_ARRAY is a property contents initializer, which initializes the property contents
to refer to the given array. The array parameter should be an expression that designates an object of a complete array
data type and each element of the array has any scalar C data type specified in Appendix D. The dataType parameter
is the corresponding BACSTAC_DATA_TYPE value that describes the type of an array element.
Note: This initializer determines the buffer size and number of elements using the sizeof operator, so it works
only with arrays whose type is complete (i.e. its size is known) and where each element has a fixed size (i.e.
not an array itself). If you have a pointer to some array or want to initialize an array of strings then BACSTAC_CONTENTS_INIT should be used instead.

Note: Usually C compilers do not evaluate the operand of a sizeof operator, but if your compiler does then
the array expression must be a constant expression. Also, some old compilers may not support non-constant
expressions in initializers.

BACSTAC_EMPTY_ARRAY_CONTENTS_INIT(dataType)

BACSTAC_EMPTY_ARRAY_CONTENTS_INIT initializes a property contents to represent an empty array of the
given type.
BACSTAC_EMPTY_CONTENTS_INIT

BACSTAC_EMPTY_CONTENTS_INIT initializes a property contents to be empty with the data type set to DATA_TYPE_INVALID, so the property contents will not confused with a valid empty array.
BACSTAC_NULL_CONTENTS_INIT

BACSTAC_NULL_CONTENTS_INIT initializes a property contents to represent ASN NULL value.
BACSTAC_CONTENTS_INIT_TO_BUF(buffer, size)

BACSTAC_CONTENTS_INIT_TO_BUF is a property contents initializer, which initializes the property contents to
the given buffer of the specified size.
Examples of initializer use:
33

Chapter 2. BACstac Data Types
// BACSTAC_CONTENTS_INIT
const BACSTAC_CHAR *str = "My String";
BACSTAC_PROPERTY_CONTENTS pc1 = BACSTAC_CONTENTS_INIT(
DATA_TYPE_UTF_8_STRING, str, strlen(str)+1, 1);
BACSTAC_CHAR multistr[] = "String 1\0String 2\0String 3\0String 4";
BACSTAC_PROPERTY_CONTENTS pc2 = BACSTAC_CONTENTS_INIT(
DATA_TYPE_UTF_8_STRING, multistr, sizeof(multistr), 4);
BACSTAC_UNSIGNED *pMyArray;
BACSTAC_ARRAY_SIZE nElementsInMyArray;
BACSTAC_VALUE_SIZE sizeOfMyArray;
BACSTAC_PROPERTY_CONTENTS pc2 = BACSTAC_CONTENTS_INIT(
DATA_TYPE_UNSIGNED, pMyArray, sizeOfMyArray, nElementsInMyArray);
// BACSTAC_CONTENTS_INIT_TO_VAR
const BACSTAC_CHAR str[] = "My String";
BACSTAC_UNSIGNED value = 5;
BACSTAC_PROPERTY_CONTENTS pc1 = BACSTAC_CONTENTS_INIT_TO_VAR(
DATA_TYPE_UTF_8_STRING, str);
BACSTAC_PROPERTY_CONTENTS pc2 = BACSTAC_CONTENTS_INIT_TO_VAR(
DATA_TYPE_UTF_8_STRING, "My String");
BACSTAC_PROPERTY_CONTENTS pc3 = BACSTAC_CONTENTS_INIT_TO_VAR(
DATA_TYPE_UNSIGNED, value);
// BACSTAC_CONTENTS_INIT_TO_ARRAY
BACSTAC_UNSIGNED array[] = {1, 2, 3};
BACSTAC_PROPERTY_CONTENTS pc = BACSTAC_CONTENTS_INIT_TO_ARRAY(
DATA_TYPE_UNSIGNED, array);

Access Routines:
BACSTAC_BOOLEAN BACstacInitContentsToVar(
BACSTAC_PROPERTY_CONTENTS *pContents,
BACSTAC_DATA_TYPE dataType,
const void *pPropVar,
BACSTAC_VALUE_SIZE propVarSize);
BACSTAC_BOOLEAN BACstacInitContentsToArray(
BACSTAC_PROPERTY_CONTENTS *pContents,
BACSTAC_DATA_TYPE dataType,
const void *pArray,
BACSTAC_VALUE_SIZE arraySize,
BACSTAC_ELEMENT_COUNT nElements);
BACSTAC_BOOLEAN BACstacInitContentsToBuf(
BACSTAC_PROPERTY_CONTENTS *pContents,
void *pBuffer,
BACSTAC_VALUE_SIZE bufferSize);

The InitContentsToXXX routines initialize the given property contents to refer to a variable, array, or some memory
buffer.
BACSTAC_BOOLEAN BACstacIsContentsEmpty(
const BACSTAC_PROPERTY_CONTENTS *pContents);

34

Chapter 2. BACstac Data Types

A Property Contents may be empty if it hasn’t been initialized, or if an API routine couldn’t fit the property contents
into the buffer space provided. An empty Property Contents is not the same as a Property Contents containing the
BACnet primitive data type Null.
BACSTAC_BOOLEAN BACstacSetContentsBuffer(
BACSTAC_PROPERTY_CONTENTS *pContents,
const void *pBuffer,
BACSTAC_VALUE_SIZE bufferSize);
void *BACstacGetContentsBufferPtr(
const BACSTAC_PROPERTY_CONTENTS *pContents);
BACSTAC_VALUE_SIZE BACstacGetContentsBufferSize(
const BACSTAC_PROPERTY_CONTENTS *pContents);

A new buffer can be provided for the Property Contents. Unlike the initialization routines, the BACstacSetContentsBuffer routine does not modify other attributes of the Property Contents. The size and location of the current buffer
can be queried.
BACSTAC_BOOLEAN BACstacSetContentsType(
BACSTAC_PROPERTY_CONTENTS *pContents,
BACSTAC_DATA_TYPE dataType);
BACSTAC_DATA_TYPE BACstacGetContentsType(
const BACSTAC_PROPERTY_CONTENTS *pContents);

The data type of the value stored in the property contents.
BACSTAC_BOOLEAN BACstacSetContentsElementsNum(
BACSTAC_PROPERTY_CONTENTS *pContents,
BACSTAC_ELEMENT_COUNT nElements);
BACSTAC_ELEMENT_COUNT BACstacGetContentsElementsNum(
const BACSTAC_PROPERTY_CONTENTS *pContents);

The number of elements stored in the property contents. For a scalar properties, the number of elements is always 1.
BACSTAC_VALUE_SIZE BACstacGetContentsSize(
const BACSTAC_PROPERTY_CONTENTS *pContents);

The number of bytes directly used by the value stored in the property contents buffer without taking into account
potential number of bytes that may be used by data structure referred by the head structure even if referred structures
are stored in the same buffer.
For all data types except character strings (which may use a variable length for each element) the returned value
is sizeof the corresponding data type multiplied by the number of elements stored in the property contents. For a
variable-length data types, the returned value is the sum of sizes of each element stored in the property contents.

35

Chapter 2. BACstac Data Types
Note: BACstac v4.3 or before required that the buffer was not empty. BACstac v5.0 allows for the buffer to be
empty if the data type has the fixed length of each element.

BACSTAC_BOOLEAN BACstacCopyContents(
BACSTAC_PROPERTY_CONTENTS *pCopyContents,
const BACSTAC_PROPERTY_CONTENTS *pOrgContents);

Copy the attributes of a Property Contents data structure, and copy the value from the source buffer into the buffer
provided by the destination Property Contents.
BACSTAC_BOOLEAN BACstacFreeContents(
BACSTAC_IALLOC *iAlloc,
BACSTAC_PROPERTY_CONTENTS *pContents);

Free the Property Content Buffer obtained by BACstacReadProperty2(), BACstacReadPropertyEx2(), BACstacRetrieveListItems(), BACstacRetrievePropertyInstance2(), or BACstacReadRange3() routines with the given allocator.

API Routines:
BACSTAC_PROP_READ_PROC;
BACSTAC_PROP_WRITE_PROC;
BACSTAC_WRITE_CMD_PROC;
BACSTAC_CHANGE_LIST_PROC;
BACSTAC_READ_PROP_ACR_PROC;
BACstacAddElement();
BACstacAddListElement();
BACstacDecodeAsnValue();
BACstacDecodePropertyValue();
BACstacEncodePropertyContents();
BACstacReadLocalProperty();
BACstacReadProperty2();
BACstacReadPropertyEx2();
BACstacReadPropResponse();
BACstacReadRange3();
BACstacReadRangeLocal();
BACstacRemoveElement();
BACstacRemoveListElement();
BACstacRetrieveListItems();
BACstacRetrievePropertyInstance2();
BACstacStorePropertyInstance();
BACstacWriteProperty();

/*G,S*/
/*G,S*/
/*G,S*/
/*G,S*/
/*C,G,S*/
/*G,S*/
/*C*/
/*C,G,S*/
/*C,G,S*/
/*C,G,S*/
/*G,S*/
/*C,G,S*/
/*C,G,S*/
/*G,S*/
/*C*/
/*G,S*/
/*G,S*/
/*C*/
/*G,S*/
/*G,S*/
/*G,S*/
/*C,G,S*/

36

Chapter 2. BACstac Data Types

Property Type Information
Description:
Property type information describes type information of a single property stored in the BACstac database. Each combination of an object type and property-identifier may have its own property type descriptor. If an application provides
type information for an (object-id, property-id) pair that is already known to the BACstac database then the new information should be compatible. Property information is considered as compatible if it has the same BACstac data type
and the same property type (scalar, list, or array). In the case of a fixed size array (FSA), the array size should have
the same number of elements.
Note: Property type information is used not only to store proprietary properties in the database, but it also influences on the decoder when the application reads some property for its own or another device.

Each property can be one of four types: scalar, list, fixed size array, and variable size array. The following four flags
are used to describe the property type:

• BACSTAC_PF_SCALAR - scalar
• BACSTAC_PF_LIST - list
• BACSTAC_PF_FS_ARRAY - fixed size array
• BACSTAC_PF_VS_ARRAY - variable size array

In addition, the following property flags can be used:
• BACSTAC_PF_OPTIONAL - optional property (used by RPM service)
• BACSTAC_PF_W_OOS - writable when out of service is true

Each property type information contains the arraySize parameter. If the property is not an array then this parameter
must be zero, otherwise it must some positive number. For variable size arrays, this parameter specifies the maximum
number of elements in the array. For the fixed size array, this parameter specifies the exact number of elements in the
array.
The hintSize parameter should be usually zero, but non-zero parameter may be used to increase or decrease the
space allocated by the BACstac database to store this property. This parameter is treated as a hint, so its value may be
ignored in some cases.
There are a few property-identifiers that cannot be added to an object for different reasons. PROP_ALL, PROP_REQUIRED, PROP_OPTIONAL have special meaning in the standard and cannot be used to specify any property
in any object. PROP_ACTIVE_COV_SUBSCRIPTIONS, PROP_OBJECT_LIST are meant to be used only inside of
the device object, so they are not allowed in other objects.
Some property-identifier can be added but they must they same type as they have in the standard objects. Specifically,
priority-array must be always a fixed-size array of 16 elements, which has the DATA_TYPE_PRI_ARRAY_ITEM
data type. The following properties must be scalar of the specified type:
•

status-flags - DATA_TYPE_BIT_STRING (assumed to be BACnetStatusFlags)

37

Chapter 2. BACstac Data Types
•
•
•
•
•
•
•
•
•
•

event-state - DATA_TYPE_ENUM (assumed to be BACnetEventState)
out-of-service - DATA_TYPE_BOOLEAN
reliability - DATA_TYPE_ENUM (assumed to be BACnetReliability)
notify-type - DATA_TYPE_ENUM (assumed BACnetNotifyType)
cov-period - DATA_TYPE_UNSIGNED
vendor-identifier - DATA_TYPE_UNSIGNED (assumed Unsigned16)
acked-transitions - DATA_TYPE_BIT_STRING (assumed BACnetEventTransitionBits)
object-property-reference - DATA_TYPE_DEV_OBJ_PROP_REFERENCE
max-APDU-length-supported - DATA_TYPE_UNSIGNED
segmentation-supported - DATA_TYPE_ENUM (assumed BACnetSegmentation)

Cov-increment property must be scalar of a type like present-value property. Exclude signed present-value property,
in this case cov-increment property must be scalar of an unsigned type. The allowed maximum for COV_Increment
of the unsigned type is 8388607, so it can be stored in BACSTAC_REAL without losing any precision. In the case
of the Real data type, its value should not exceed exceed the maximum that can be stored in the Real data type
(3.4028234e38).
In addition, there are a few restrictions on the BACstac data type that can be used in the property type information. DATA_TYPE_NEW_STANDARD, DATA_TYPE_PROPRIETARY, DATA_TYPE_EXTENDED, DATA_TYPE_INVALID, and DATA_TYPE_ANY_PRIMITIVE cannot be used in the description of any property. DATA_TYPE_PRI_ARRAY_ITEM may be used only for priority-array.
The order of properties in the description of customer objects is not important except that cov-increment, priorityarray, and relinquish-default properties must be described after the present-value property. The size of priority-array
item and relinquish-default must be 0 or same as the size of present-value. If the size of a commandable present-value
changed (in any standard property) then priority-array and relinquish-default should be redefined too to have the same
size.
Note: Adding new properties from the standard reserved range to standard objects may lead to incompatibility
with the future versions of BACstac.

Declaration:
BACSTAC_PROPERTY_TYPE_INFO propTypeInfo;

/*G,S*/

Initializer:
BACSTAC_PROPERTY_TYPE_INFO_INIT(propID, dataType, arraySize, itemSizeHint, flags)

38

Chapter 2. BACstac Data Types

Server Initialization Data
Description:
This data structure is used to pass initialization parameters into the Server application initialization routine, BACstacServerInit().

Declaration:
BACSTAC_SRV_INIT

serverInitData;

The attributes contained in a Server Initialization Data are:
BACSTAC_UI8
BACstacVersionMajor;
BACSTAC_UI8
BACstacVersionMinor;
BACSTAC_UI16
wPortID;
const void
*localDevice;
BACSTAC_INST_NUMBER
instNumber;
BACSTAC_OBJECT_COUNT
maxObjects;
const BACSTAC_DB_TYPE_INFO *devTypeInfo;
const BACSTAC_BIT_STRING
*servicesSupported;
BACSTAC_UINT
flags;
BACSTAC_ELEMENT_COUNT
maxCovSubs;

The first two fields should have values 7 and 10 for the current library version. If the version number supplied by
an application isn’t compatible with the version of the BACstac library to which the application was linked, the
initialization routine will generate a run-time error.
The wPortID field is the identifier of the Network Port to which the application should be bound. If this parameter is
zero then the first physical port is used.
The localDevice field is a pointer to the Device template data structure created by the CBNOBJ.EXE compiler from
a .TPI file description of the objects in the BACnet Server application. This data structure is used to create a local
Device.
The instNumber field is the Instance Number of the Device Object. It must be unique within the connected BACnet
internetwork. The Instance Number provided here overrides the Instance Number compiled into the BACstac data
structures (i.e. created from a .TPI file).
The maxObject field indicates the maximum number of objects that the local Device can maintain. SRV_DEF_MAX_OBJECTS can be used as default value and equals 32 for the current version. However the application can set
maxObjects to a higher value.
The devTypeInfo field specifies additional data type information.
The servicesSupported field can indicate what services are supported by this application.
The flags field specifies additional flags used in initialization. Currently, the following flags are supported:
• BACSTAC_IF_USE_CHAR_STRING is used to indicate that if the decoded BACnet type is Character String then

it should be decoded as the BACSTAC_CHAR_STRING data type. If this flag is not set then different BACstac
data types used for different character sets. For example, an array of BACSTAC_CHAR is used Character Set 0
(UTF-8), and BACSTAC_DBCS_STRING for Character Set 1 (DBCS). Starting with BACstac 7.0, this flag is set
automatically by BACstacInitSrvInit.
39

Chapter 2. BACstac Data Types
• BACSTAC_IF_RPM_TO_RP_HOOK is used to indicate that if the Read-Property hook is installed then the BACstac

default action should convert any Read-Property-Multiple request to Read-Property requests to itself. Note that all
generated Read-Property requests have the source address same as the destination of the RPM request.
• BACSTAC_IF_WPM_TO_WP_HOOK is used to indicate that If the Write-Property hook is installed then the BACstac
default action should convert any Write-Property-Multiple request to Write-Property requests to itself. Note that
all generated Write-Property requests have the source address same as the destination of the WPM request. IMPORTANT: This flag is incompatible with the Value-Source mechanism, so if the BACstac database contains the
Value_Source property this flag should not be set.

The maxCovSubs field is the maximum number of COV Subscriptions that this device can support when the default
action for COV subscriptions is enabled.

Access Routines:
BACSTAC_BOOLEAN BACstacInitSrvInit(
BACSTAC_SRV_INIT *pInit,
BACSTAC_UI8 BACstacVersionMajor,
BACSTAC_UI8 BACstacVersionMinor,
const void *pLocalDevice,
BACSTAC_INST_NUMBER instNumber);

Initialize a Server Initialization Data, setting its fields. The maxObject attribute of BACSTAC_SRV_INIT will be set
to the default value, which is 32 for the current library version.
BACSTAC_BOOLEAN BACstacSetSrvInitPortID(
BACSTAC_SRV_INIT *pInit,
BACSTAC_UI16 wPortID);
BACSTAC_UI16 BACstacGetSrvInitPortID(
const BACSTAC_SRV_INIT *pInit);
BACSTAC_BOOLEAN BACstacSetSrvInitDevice(
BACSTAC_SRV_INIT *pInitData,
const void *pLocalDevice);
const void *BACstacGetSrvInitDevice(
const BACSTAC_SRV_INIT *pInitData);
BACSTAC_BOOLEAN BACstacSetSrvInitMaxObjects(
BACSTAC_SRV_INIT *pInitData,
BACSTAC_OBJECT_COUNT nMaxObjects);
BACSTAC_OBJECT_COUNT BACstacGetSrvInitMaxObjects(
const BACSTAC_SRV_INIT *pInitData);
BACSTAC_BOOLEAN BACstacSetSrvInitInstNumber(
BACSTAC_SRV_INIT *pInitData,
BACSTAC_INST_NUMBER instNumber);
BACSTAC_INST_NUMBER BACstacGetSrvInitInstNumber(
const BACSTAC_SRV_INIT *pInitData);
void BACstacSetSrvInitPropTypeInfo(
BACSTAC_SRV_INIT *pInit,
const BACSTAC_DB_TYPE_INFO *devTypeInfo);
BACSTAC_BOOLEAN BACstacSetSrvInitServicesSupported(

40

Chapter 2. BACstac Data Types
BACSTAC_SRV_INIT *pInit,
const BACSTAC_BIT_STRING *servicesSupported);
const BACSTAC_BIT_STRING *BACstacGetSrvInitServicesSupported(
const BACSTAC_SRV_INIT *pInit);
BACSTAC_BOOLEAN BACstacSetSrvInitFlags(
BACSTAC_SRV_INIT *pInit,
BACSTAC_UINT flags);
BACSTAC_UINT BACstacGetSrvInitFlags(
const BACSTAC_SRV_INIT *pInit);
BACSTAC_BOOLEAN BACstacSetSrvInitMaxCovSubs(
BACSTAC_SRV_INIT *pInit,
BACSTAC_ELEMENT_COUNT maxCovSubs);
BACSTAC_ELEMENT_COUNT BACstacGetSrvInitMaxCovSubs(
const BACSTAC_SRV_INIT *pInit);

Note: The ’nMaxObjects’ parameter given to BACstacSetSrvInitMaxObjects() specifies the maximum number of
objects that the application can create in the BACstac database. This number does not include the number of
Network Port objects automatically created by BACstac for each BACnet port.

Write/read attributes of the Server Initialization Data structure.

API Routines:
BACstacServerInit();

/*S*/

Deprecated access routines
Access routines that perform shallow copy of a data type are redundant, because they can be replaced with a simple
assignment:
*destArg = *srcArg;

where srcArg and destArg are the source and destination argument of the access routine correspondingly. Therefore,
the follow the following access routines previously defined in this chapter are deprecated in BACstac 7.0:
BACstacCopyAddr
BACstacCopyErrorType
BACstacCopyError
BACstacCloneContents

41

Chapter 3. Service Data Types
The data types that can appear as parameters of Services are defined in the header file BACTYPES.H. Access routines
for these data types are defined in the header file BACACC.H. These files are automatically included when the BACstac
application header files BACSRV.H, BACGTW.H or BACCLI.H are used. These last three files also define Service data
types and access routines for these data types.
The following sections contain descriptions of each data type, including how to declare a variable of the data type,
and the access routines that can be used to manipulate the variable.

Acknowledge Alarm
Description:
The Acknowledge Alarm Info data type conveys the parameters of an Acknowledge Alarm service request.

Declaration:
BACSTAC_ACK_ALARM_INFO pAckAlarm;

This data structure consists of the following attributes:
BACSTAC_UI32
processID;
BACSTAC_OBJECT_ID
eventObjectID;
BACSTAC_EVENT_STATE eventState;
BACSTAC_TIME_STAMP timeStamp;
BACSTAC_STRING_TYPE type;
BACSTAC_CHAR_STRING ackSource;
BACSTAC_TIME_STAMP ackTime;

A processID attribute specifies the Process Identifier of the Event Notification to which the acknowledgment is a
response.
An eventObjectID attribute is the identifier of the event-initiating object of the event notification to which this acknowledgment is a response.
An eventState attribute must be equal to the value of the "To State" attribute of the Conditional Parameter argument
of the Event Notification request that is being acknowledged.
The timeStamp attribute conveys the same Time-Stamp value that was received from the Event Notification request
that is being acknowledged. Time-Stamp is an attribute of Notification-Mandatory-Parameter data structure.
The ackSource attribute, of type CharacterString, specify the identity of the operator or process that is acknowledging
the event notification.

Access Routines:
BACSTAC_BOOLEAN BACstacInitAckAlarm(

42

Chapter 3. Service Data Types
BACSTAC_ACK_ALARM_INFO *pAckAlarm,
BACSTAC_UI32 processID,
const BACSTAC_OBJECT_ID *pEventObjectID,
BACSTAC_EVENT_STATE eventState,
const BACSTAC_TIME_STAMP *pTimeStamp,
const BACSTAC_CHAR *pszAckSource,
const BACSTAC_TIME_STAMP *pAckTime);

Initializes Acknowledge Alarm data structure, setting all its attributes to the given values. This routine initiating the
ackSource attribute uses the same buffer as the argument.
BACSTAC_UI32 BACstacGetAckAlarmProcessID(
const BACSTAC_ACK_ALARM_INFO *pAckAlarm);

BACSTAC_BOOLEAN BACstacSetAckAlarmProcessID(
BACSTAC_ACK_ALARM_INFO *pAckAlarm,
BACSTAC_UI32 processID);

BACSTAC_OBJECT_ID *BACstacGetAckAlarmObjectIDPtr(
const BACSTAC_ACK_ALARM_INFO *pAckAlarm);

BACSTAC_BOOLEAN BACstacCopyAckAlarmObjectID(
BACSTAC_ACK_ALARM_INFO *pAckAlarm,
const BACSTAC_OBJECT_ID *pEventObjectID);

BACSTAC_EVENT_STATE BACstacGetAckAlarmEventState(
const BACSTAC_ACK_ALARM_INFO *pAckAlarm);

BACSTAC_BOOLEAN BACstacSetAckAlarmEventState(
BACSTAC_ACK_ALARM_INFO *pAckAlarm,
BACSTAC_EVENT_STATE eventState);

BACSTAC_TIME_STAMP *BACstacGetAckAlarmTimeStampPtr(
const BACSTAC_ACK_ALARM_INFO *pAckAlarm);

BACSTAC_BOOLEAN BACstacCopyAckAlarmTimeStamp(
BACSTAC_ACK_ALARM_INFO *pAckAlarm,
const BACSTAC_TIME_STAMP *pTimeStamp);

43

Chapter 3. Service Data Types
BACSTAC_TIME_STAMP *BACstacGetAckAlarmAckTimePtr(
const BACSTAC_ACK_ALARM_INFO *pAckAlarm);

BACSTAC_BOOLEAN BACstacCopyAckAlarmAckTime(
BACSTAC_ACK_ALARM_INFO *pAckAlarm,
const BACSTAC_TIME_STAMP *pAckTime);

BACSTAC_CHAR_STRING *BACstacGetAckAlarmAckSourceStrPtr(
const BACSTAC_ACK_ALARM_INFO *pAckAlarm);

BACSTAC_STRING_TYPE BACstacGetAckAlarmParamNameType(
const BACSTAC_ACK_ALARM_INFO *pAckAlarmParam);
BACSTAC_BOOLEAN BACstacSetAckAlarmParamNameType(
BACSTAC_ACK_ALARM_INFO *pAckAlarmParam,
BACSTAC_STRING_TYPE type);

Read and copy attributes of Acknowledge Alarm Info data structure.
BACSTAC_CHAR *BACstacGetAckAlarmAckSourcePtr(
const BACSTAC_ACK_ALARM_INFO *pAckAlarm);

Reads an ackSource.data pointer as a BACSTAC_CHAR pointer. A Character String Type assumes to be either
STRING_UTF_8 or STRING_JIS_X_0208 or STRING_ISO_8859_1.
BACSTAC_UCS2_CHAR *BACstacGetAckAlarmAckSourceUCS2Ptr(
const BACSTAC_ACK_ALARM_INFO *pAckAlarm);
BACSTAC_UCS4_CHAR *BACstacGetAckAlarmAckSourceUCS4Ptr(
const BACSTAC_ACK_ALARM_INFO *pAckAlarm);

Read ackSource.data Character string attribute of the given String Type.
BACSTAC_BOOLEAN BACstacCloneAckAlarmAckSourceStr(
BACSTAC_ACK_ALARM_INFO *pAckAlarm,
BACSTAC_CHAR_STRING *pAckSource);

Copies pAckSource Character String into Acknowledge-Alarm-Info data structure using the same data buffer as the
original one.
BACSTAC_BOOLEAN BACstacCloneAckAlarmAckSource(
BACSTAC_ACK_ALARM_INFO *pAckAlarm,

44

Chapter 3. Service Data Types
BACSTAC_CHAR *pszAckSource);

Copies pszAckSource Character String into Acknowledge-Alarm-Info data structure using the same data buffer as the
original one. A Character String Type assumes to be either STRING_UTF_8 or STRING_JIS_X_0208 or STRING_ISO_8859_1.
BACSTAC_BOOLEAN BACstacCloneAckAlarmAckSourceDBCS(
BACSTAC_ACK_ALARM_INFO *pAckAlarm,
BACSTAC_DBCS_STRING *pAckSource);
BACSTAC_BOOLEAN BACstacCloneAckAlarmAckSourceUCS2(
BACSTAC_ACK_ALARM_INFO *pAckAlarm,
BACSTAC_UCS2_CHAR *pszAckSource);
BACSTAC_BOOLEAN BACstacCloneAckAlarmAckSourceUCS4(
BACSTAC_ACK_ALARM_INFO *pAckAlarm,
BACSTAC_UCS4_CHAR *pszAckSource);

Copy pszAckSource Character String attribute into Acknowledge-Alarm-Info data structure using the same data buffer
as the argument’s.

API Routines:
BACstacAcknowledgeAlarm();
BACstacAcknowledgeAlarmEx();
BACSTAC_ACK_ALARM_HOOK_PROC;

/*C*/
/*C,G,S*/
/*G,S*/

Add/Remove List Element
Description:
The Change List Info data (data type BACSTAC_CHANGE_LIST_INFO) conveys the information for the routines
BACstacAdd/RemoveListElementEx() and the Add/Remove-List-Element application hooks. This data type contains
the co-ordinates of the list property to be changed - the Object and Property IDs and the Array index - and the
list of Property Contents data structures. This data type replaces BACSTAC_ADD_ELEMENT_HOOK_INFO and
BACSTAC_REMOVE_ELEMENT_HOOK_INFO data types, which still may be used.

Declaration:
BACSTAC_CHANGE_LIST_INFO pInfo;

45

Chapter 3. Service Data Types

Access Routines:
BACSTAC_BOOLEAN BACstacInitARLEHookInfo(
BACSTAC_CHANGE_LIST_INFO *pInfo,
const BACSTAC_OBJECT_ID *pObject,
BACSTAC_PROPERTY_ID ePropertyID,
const BACSTAC_PROPERTY_CONTENTS *pElements);

Initialize BACSTAC_CHANGE_LIST_INFO data structure with the given attributes.
BACSTAC_BOOLEAN BACstacCopyARLEHookInfoObjectID(
BACSTAC_CHANGE_LIST_INFO *pInfo,
const BACSTAC_OBJECT_ID *pObjectID);
BACSTAC_OBJECT_ID *BACstacGetARLEHookInfoObjectIDPtr(
const BACSTAC_CHANGE_LIST_INFO *pInfo);
BACSTAC_BOOLEAN BACstacSetARLEHookInfoPropID(
BACSTAC_CHANGE_LIST_INFO *pInfo,
BACSTAC_PROPERTY_ID ePropertyID);
BACSTAC_PROPERTY_ID BACstacGetARLEHookInfoPropID(
const BACSTAC_CHANGE_LIST_INFO *pInfo);
BACSTAC_BOOLEAN BACstacSetARLEHookInfoIndex(
BACSTAC_CHANGE_LIST_INFO *pInfo,
BACSTAC_ARRAY_INDEX nIndex);
BACSTAC_ARRAY_INDEX BACstacGetARLEHookInfoIndex(
const BACSTAC_CHANGE_LIST_INFO *pInfo);
BACSTAC_PROPERTY_CONTENTS *BACstacGetARLEHookInfoElementsPtr(
const BACSTAC_CHANGE_LIST_INFO *pInfo);

Set/get attributes of the BACSTAC_CHANGE_LIST_INFO data structure.
BACSTAC_BOOLEAN BACstacCloneARLEHookInfoElements(
BACSTAC_CHANGE_LIST_INFO *pInfo,
const BACSTAC_PROPERTY_CONTENTS *pElements);

Set the pointer to the Property Contents list as the attribute of the Change List Info data structure.

API Routines:
BACSTAC_ADD_ELEMENT_HOOK_PROC;
BACSTAC_REMOVE_ELEMENT_HOOK_PROC;
BACstacAddListElementEx();
BACstacRemoveListElementEx();
BACstacAddElementLocal();
BACstacRemoveElementLocal();

/*G,S*/
/*G,S*/
/*C,G,S*/
/*C,G,S*/
/G,S*/
/G,S*/

46

Chapter 3. Service Data Types

Audit Log Query
Description:
The Audit Log Query Info data type conveys the parameters of an AuditLogQuery service request.

Declaration:
BACSTAC_AUDIT_LOG_QUERY_INFO pAuditLogQuery;

This data structure consists of the following attributes:
BACSTAC_OBJECT_ID
BACSTAC_AUDIT_LOG_QUERY_PARAM
BACSTAC_UI64
BACSTAC_UI16

auditLog;
parameters;
startAtSeqNumber; /* | BACSTAC_INVALID_SEQ_NUM */
requestedCount;

The auditLog attribute, of type BACSTAC_OBJECT_ID, specifies the Audit Log object to query.
The parameters attribute, of type BACSTAC_AUDIT_LOG_QUERY_PARAM, specifies the query parameters to
apply.
The startAtSeqNumber attribute, of type BACSTAC_UI64, is an optional parameter that identifies, by sequence
number, where in the log to start the query. BACSTAC_INVALID_SEQ_NUM is used to indicate its absent.
The requestedCount attribute, of type BACSTAC_UI16, is used to limit the number of records that will be returned.

Access Routines:
BACSTAC_BOOLEAN BACstacInitALQI(
BACSTAC_AUDIT_LOG_QUERY_INFO *pRequest,
BACSTAC_OBJECT_ID auditLog,
const BACSTAC_AUDIT_LOG_QUERY_PARAM *parameters,
BACSTAC_UI16 requestedCount);

Initialize the BACSTAC_AUDIT_LOG_QUERY_INFO data structure, setting all its attributes to given values.
BACSTAC_BOOLEAN BACstacSetALQIAuditLog(
BACSTAC_AUDIT_LOG_QUERY_INFO *pRequest,
BACSTAC_OBJECT_ID auditLog);
BACSTAC_BOOLEAN BACstacSetALQIParameters(
BACSTAC_AUDIT_LOG_QUERY_INFO *pRequest,
const BACSTAC_AUDIT_LOG_QUERY_PARAM *parameters);
BACSTAC_BOOLEAN BACstacSetALQISeqNumber(
BACSTAC_AUDIT_LOG_QUERY_INFO *pRequest,
BACSTAC_UI64 seqNumber);
BACSTAC_BOOLEAN BACstacSetALQICount(
BACSTAC_AUDIT_LOG_QUERY_INFO *pRequest,
BACSTAC_UI16 requestedCount);

47

Chapter 3. Service Data Types
BACSTAC_OBJECT_ID BACstacGetALQIAuditLog(
const BACSTAC_AUDIT_LOG_QUERY_INFO *pRequest);
BACSTAC_AUDIT_LOG_QUERY_PARAM * BACstacGetALQIParametersPtr(
const BACSTAC_AUDIT_LOG_QUERY_INFO *pRequest);
BACSTAC_UI64 BACstacGetALQISeqNumber(
const BACSTAC_AUDIT_LOG_QUERY_INFO *pRequest);
BACSTAC_UI16 BACstacGetALQICount(
const BACSTAC_AUDIT_LOG_QUERY_INFO *pRequest);

Manipulate each of the BACSTAC_AUDIT_LOG_QUERY_INFO data structure attributes.

API Routines:
BACstacAuditLogQueryEx();
BACSTAC_AUDIT_LOG_QUERY_HOOK_PROC;

/*C,G,S*/
/*G,S*/

Audit Log Query Parameters
Description:
This data type specifies the query parameters to apply by Audit Log Query request.

Declaration:
BACSTAC_AUDIT_LOG_QUERY_PARAM

parameters;

The BACSTAC_AUDIT_LOG_QUERY_PARAM data structure contains the Audit Query By Target Query Parameters, or the Audit Query By Source Query Parameters.
The Audit Query By Target Query Parameters data structure consists attributes:
BACSTAC_UINT
BACSTAC_OBJECT_ID
BACSTAC_ADDRESS
BACSTAC_OBJECT_ID
BACSTAC_PROPERTY_ID
BACSTAC_ARRAY_INDEX
BACSTAC_PRIORITY_LEVEL
BACSTAC_BIT_STRING
BACSTAC_SUCCESS_FILTER

mask;
deviceID;
address;
objectID;
propertyID;
index;
priority;
operations;
resultFilter;

/* | VOID */
/* | VOID */

The mask attribute indicates a set of active parameters. A hexadecimal numeric value indicates the activity or inactivity
of each optional parameters. If any filter is inactive, this numeric value is zero. The mask attribute may be composed
by a logical "OR" operation from the values that correspond to each of optional parameters.
#define BACSTAC_ALQP_ADDRESS
#define BACSTAC_ALQP_OBJECT_ID
#define BACSTAC_ALQP_PROPERTY_ID

0x01
0x02
0x04

48

Chapter 3. Service Data Types
#define BACSTAC_ALQP_OPERATIONS

0x08

The ’deviceID’, ’address’, ’objectID’, ’propertyID’, ’index’ identify the device, object, or property for which audit
records are requested.
The ’priority’ parameter is used to restrict records to only those for the specified priority. Audit records without a
’priority’ will match any ’priority’.
The ’operations’ parameter determines the operation types for which entries are requested. If not present, all operation
types will be returned.
The ’resultFilter’ parameter indicates whether audit records for successful and/or failed actions will be included in the
response.
The Audit Query By Source Query Parameters data structure consists attributes:
BACSTAC_UINT
BACSTAC_OBJECT_ID
BACSTAC_ADDRESS
BACSTAC_OBJECT_ID
BACSTAC_BIT_STRING
BACSTAC_SUCCESS_FILTER

mask;
deviceID;
address;
objectID;
operations;
resultFilter;

The mask attribute indicates a set of active parameters. A hexadecimal numeric value indicates the activity or inactivity
of each optional parameters. If any filter is inactive, this numeric value is zero. The mask attribute may be composed
by a logical "OR" operation from the values that correspond to each of optional parameters.
#define BACSTAC_ALQP_ADDRESS
#define BACSTAC_ALQP_OBJECT_ID
#define BACSTAC_ALQP_OPERATIONS

0x01
0x02
0x08

The ’deviceID’ and ’objectID’ identify the operation source for which audit records are requested.
The ’operations’ parameter determines the operation types for which entries are requested. If not present, all operation
types will be returned.
The ’resultFilter’ parameter indicates whether audit records for successful and/or failed actions will be included in the
response.

Access Routines:
BACSTAC_BOOLEAN BACstacInitALQPByTarget(
BACSTAC_AUDIT_LOG_QUERY_PARAM *p,
BACSTAC_OBJECT_ID deviceID,
BACSTAC_SUCCESS_FILTER resultFilter);

Initialize the BACSTAC_AUDIT_LOG_QUERY_PARAM data structure to the Audit Query By Target Query Parameters.
BACSTAC_BOOLEAN BACstacInitALQPBySource(
BACSTAC_AUDIT_LOG_QUERY_PARAM *p,
BACSTAC_OBJECT_ID deviceID,

49

Chapter 3. Service Data Types
BACSTAC_SUCCESS_FILTER resultFilter);

Initialize the BACSTAC_AUDIT_LOG_QUERY_PARAM data structure to the Audit Query By Source Query Parameters.
BACSTAC_BOOLEAN BACstacSetALQPDeviceID(
BACSTAC_AUDIT_LOG_QUERY_PARAM *p,
BACSTAC_OBJECT_ID deviceID);
BACSTAC_BOOLEAN BACstacSetALQPAddress(
BACSTAC_AUDIT_LOG_QUERY_PARAM *p,
const BACSTAC_ADDRESS *address);
BACSTAC_BOOLEAN BACstacSetALQPObjectID(
BACSTAC_AUDIT_LOG_QUERY_PARAM *p,
BACSTAC_OBJECT_ID objectID);
BACSTAC_BOOLEAN BACstacSetALQPPropertyID(
BACSTAC_AUDIT_LOG_QUERY_PARAM *p,
BACSTAC_PROPERTY_ID propertyID);
BACSTAC_BOOLEAN BACstacSetALQPIndex(
BACSTAC_AUDIT_LOG_QUERY_PARAM *p,
BACSTAC_ARRAY_INDEX index);
BACSTAC_BOOLEAN BACstacSetALQPPriority(
BACSTAC_AUDIT_LOG_QUERY_PARAM *p,
BACSTAC_PRIORITY_LEVEL priority);
BACSTAC_BOOLEAN BACstacSetALQPOperations(
BACSTAC_AUDIT_LOG_QUERY_PARAM *p,
const BACSTAC_BIT_STRING *operations);
BACSTAC_BOOLEAN BACstacSetALQPResultFilter(
BACSTAC_AUDIT_LOG_QUERY_PARAM *p,
BACSTAC_SUCCESS_FILTER resultFilter);
BACSTAC_ARRAY_INDEX BACstacGetALQPIndex(
const BACSTAC_AUDIT_LOG_QUERY_PARAM *p);
BACSTAC_QUERY_PARAM_TYPE BACstacGetALQPType(
const BACSTAC_AUDIT_LOG_QUERY_PARAM *p);
BACSTAC_OBJECT_ID BACstacGetALQPDeviceID(
const BACSTAC_AUDIT_LOG_QUERY_PARAM *p);
BACSTAC_ADDRESS *BACstacGetALQPAddresPtr(
const BACSTAC_AUDIT_LOG_QUERY_PARAM *p);
BACSTAC_OBJECT_ID BACstacGetALQPObjectID(
const BACSTAC_AUDIT_LOG_QUERY_PARAM *p);
BACSTAC_PROPERTY_ID BACstacGetALQPPropertyID(
const BACSTAC_AUDIT_LOG_QUERY_PARAM *p);
BACSTAC_PRIORITY_LEVEL BACstacGetALQPPriority(
const BACSTAC_AUDIT_LOG_QUERY_PARAM *p);
BACSTAC_BIT_STRING * BACstacGetALQPOperationsPtr(
const BACSTAC_AUDIT_LOG_QUERY_PARAM *p);
BACSTAC_SUCCESS_FILTER BACstacGetALQPResultFilter(
const BACSTAC_AUDIT_LOG_QUERY_PARAM *p);

Manipulate each of the BACSTAC_AUDIT_LOG_QUERY_PARAM data structure attributes.

50

Chapter 3. Service Data Types

API Routines:
BACstacAuditLogQueryEx();
BACSTAC_AUDIT_LOG_QUERY_HOOK_PROC;

/*C,G,S*/
/*G,S*/

Audit Log Query Result
Description:
The Audit Log Query Result data type conveys the result of an AuditLogQuery service request.

Declaration:
BACSTAC_AUDIT_LOG_QUERY_RESULT

result;

The Audit Log Query Result data type has the following attributes:
BACSTAC_OBJECT_ID
auditLog;
BACSTAC_BUFFER
records;
BACSTAC_ELEMENT_COUNT count;
BACSTAC_BOOLEAN
noMoreItems;

The auditLog attribute, of type BACSTAC_OBJECT_ID, specifies the Audit Log object the query was performed
on.
The records attribute, of type BACSTAC_BUFFER, specifies the buffer for returned records. The returned audit log
records, of type BACSTAC_AUDIT_LOG_RECORD_RESULT, are placed in the buffer. Use access routines to get
these records.
The count attribute, of type BACSTAC_ELEMENT_COUNT, specifies number of the returned records.
The noMoreItems attribute, of type BACSTAC_BOOLEAN, specifies whether the query processed to the end of the
Audit Log and found no more records (TRUE), or not (FALSE). When FALSE, there may, or may not, be more items
in the log which match the query.

Initializers:
BACSTAC_AUDIT_LOG_QUERY_RECORDS_INIT(auditLog, records, count, noMoreItems)
BACSTAC_AUDIT_LOG_QUERY_BUFFER_INIT(recordBuffer, recordCount)

Access Routines:
BACSTAC_BOOLEAN BACstacInitALQR(
BACSTAC_AUDIT_LOG_QUERY_RESULT *result,
BACSTAC_OBJECT_ID auditLog,

51

Chapter 3. Service Data Types
const BACSTAC_AUDIT_LOG_RECORD_RESULT *records,
BACSTAC_ELEMENT_COUNT count,
BACSTAC_BOOLEAN noMoreItems);

Initialize the BACSTAC_AUDIT_LOG_QUERY_RESULT data structure, setting all its attributes to given values.
BACSTAC_BOOLEAN BACstacInitALQRBuffer(
BACSTAC_AUDIT_LOG_QUERY_RESULT *result,
void *pBuffer,
BACSTAC_VALUE_SIZE nBufferSize);

Initialize the BACSTAC_AUDIT_LOG_QUERY_RESULT data structure with the given buffer. The buffer is used by
BACstacAuditLogQueryEx to return audit log records when the ’iAlloc’ parameter is NULL.
BACSTAC_BOOLEAN BACstacSetALQRAuditLog(
BACSTAC_AUDIT_LOG_QUERY_RESULT *result,
BACSTAC_OBJECT_ID auditLog);
BACSTAC_BOOLEAN BACstacSetALQRRecords(
BACSTAC_AUDIT_LOG_QUERY_RESULT *result,
const BACSTAC_AUDIT_LOG_RECORD_RESULT *records,
BACSTAC_ELEMENT_COUNT count);
BACSTAC_BOOLEAN BACstacSetALQRCount(
BACSTAC_AUDIT_LOG_QUERY_RESULT *result,
BACSTAC_ELEMENT_COUNT count);
BACSTAC_BOOLEAN BACstacSetALQRNoMoreItems(
BACSTAC_AUDIT_LOG_QUERY_RESULT *result,
BACSTAC_BOOLEAN noMoreItems);
BACSTAC_OBJECT_ID BACstacGetALQRAuditLog(
const BACSTAC_AUDIT_LOG_QUERY_RESULT *result);
BACSTAC_AUDIT_LOG_RECORD_RESULT * BACstacGetALQRRecordsPtr(
const BACSTAC_AUDIT_LOG_QUERY_RESULT *result);
BACSTAC_VALUE_SIZE BACstacGetLQBufferSize(
const BACSTAC_AUDIT_LOG_QUERY_RESULT *result);
BACSTAC_ELEMENT_COUNT BACstacGetALQRCount(
const BACSTAC_AUDIT_LOG_QUERY_RESULT *result);
BACSTAC_BOOLEAN BACstacGetALQRNoMoreItems(
const BACSTAC_AUDIT_LOG_QUERY_RESULT *result);

Manipulate each of the BACSTAC_AUDIT_LOG_QUERY_RESULT data structure attributes.
BACSTAC_BOOLEAN BACstacFreeALQRBuffer(

52

Chapter 3. Service Data Types
BACSTAC_IALLOC *iAlloc,
BACSTAC_AUDIT_LOG_QUERY_RESULT *result);

Free the Audit log Query Result data obtained by BACstacAuditlogQueryEx() with the given allocator.

API Routines:
BACstacAuditLogQueryEx();
BACstacAuditLogQueryResponse();
BACstacAuditLogQueryAutoResponse();

/*C,G,S*/
/*G,S*/
/*G,S*/

Audit Log Record Result
Description:
The Audit Log Record Result data type contains Audit Log Record and the corresponding sequence number.

Declaration:
BACSTAC_AUDIT_LOG_RECORD_RESULT

result;

The Audit Log Record Result data type has the following attributes:
BACSTAC_UI64
sequenceNumber;
BACSTAC_AUDIT_LOG_RECORD logRecord;

The logRecord attribute, of type BACSTAC_AUDIT_LOG_RECORD, contains the returned Audit Log Record.
The sequenceNumber attribute, of type BACSTAC_UI64, specifies the sequence number of the returned Audit Log
Record.

Access Routines:
BACSTAC_BOOLEAN BACstacInitALRR(
BACSTAC_AUDIT_LOG_RECORD_RESULT *result,
BACSTAC_UI64 sequenceNumber,
const BACSTAC_AUDIT_LOG_RECORD *logRecord);

Initialize the BACSTAC_AUDIT_LOG_RECORD_RESULT data structure, setting all its attributes to given values.
BACSTAC_BOOLEAN BACstacSetALRRSeqNumber(
BACSTAC_AUDIT_LOG_RECORD_RESULT *result,

53

Chapter 3. Service Data Types
BACSTAC_UI64 sequenceNumber);
BACSTAC_BOOLEAN BACstacSetALRRLogRecord(
BACSTAC_AUDIT_LOG_RECORD_RESULT *result,
const BACSTAC_AUDIT_LOG_RECORD *logRecord);
BACSTAC_UI64 BACstacGetALRRSeqNumber(
const BACSTAC_AUDIT_LOG_RECORD_RESULT *result);
BACSTAC_AUDIT_LOG_RECORD * BACstacGetALRRLogRecordPtr(
const BACSTAC_AUDIT_LOG_RECORD_RESULT *result);

Manipulate each of the BACSTAC_AUDIT_LOG_RECORD_RESULT data structure attributes.

Audit Notification
Description:
The Audit Notification Info data type conveys parameters of an AuditNotification service request. It contains an array
of Audit Notifications, and it has two attributes: notifications, which is a pointer to the array, and count, which
contains the number of notifications.

Declaration:
BACSTAC_AUDIT_NOTIF_INFO pInfo;

Initializer:
BACSTAC_AUDIT_NOTIF_INFO_INIT(notifications, count)

Access Routines:
BACSTAC_BOOLEAN BACstacInitAuditNotifInfo(
BACSTAC_AUDIT_NOTIF_INFO *pRequest,
BACSTAC_AUDIT_NOTIF *notifications,
BACSTAC_ELEMENT_COUNT count);

Initialize the BACSTAC_AUDIT_NOTIF_INFO data structure by setting Notifications and Count.
BACSTAC_AUDIT_NOTIF *BACstacGetANINotifPtr(
const BACSTAC_AUDIT_NOTIF_INFO *pRequest);
BACSTAC_ELEMENT_COUNT BACstacGetANINotifCount(
const BACSTAC_AUDIT_NOTIF_INFO *pRequest);

54

Chapter 3. Service Data Types

Gets the pointer to an array of notifications and the count of notifications.

API Routines:
BACstacConfAuditNotificationEx();
BACSTAC_CONF_AUDIT_NOTIF_HOOK_PROC;
BACSTAC_CONF_AUDIT_NOTIF_RAW_HOOK_PROC;
BACstacUnconfAuditNotificationEx();
BACSTAC_UNCONF_AUDIT_NOTIF_HOOK_PROC;
BACSTAC_UNCONF_AUDIT_NOTIF_RAW_HOOK_PROC;

/*C,G,S*/
/*G,S*/
/*G,S*/
/*C,G,S*/
/*C,G,S*/
/*C,G,S*/

COV Notification
Description:
Change Of Value (COV) Notification Info data type conveys the information for confirmed and unconfirmed COV
notification service hooks and Ex-routines to process the confirmed or unconfirmed COV notifications that have no
default processing in the current BACstac version.

Declaration:
BACSTAC_COV_NOTIF_INFO

pCOVNotif;

The attributes contained in a COV Notification Info data are:
BACSTAC_UI32
processID;
BACSTAC_OBJECT_ID
initDeviceID;
BACSTAC_OBJECT_ID
monitoredObjectID;
BACSTAC_UNSIGNED
timeRemaining;
BACSTAC_PROPERTY_VALUE
*listOfValues;
BACSTAC_PROPERTY_COUNT
nValueCount;
#define BACSTAC_INFINITE_LIFETIME
((BACSTAC_UNSIGNED) 0)

The processID attribute is the numeric identifier of the Process within the COV client which is to process the COV
notifications. A value of zero is reserved for unsubscribed COV for unconfirmed case only.
The initDeviceID and monitoredDeviceID attributes are the identifier of the Device object of the initiating device and
the identifier of the notification-initiating object within an initiating device.
The timeRemaining attribute indicates the remaining lifetime of the subscription, in seconds. The value of zero indicates an indefinite lifetime or, for unconfirmed service, an unsubscribed notification.
The two last attributes are the pointer to a buffer to convey a list of property values, and a size of the buffer expressed
as the number of property value data structures which this buffer contains. The contents of the list of property values
depends on the type of object being monitored. See Section 13, Table 13-1 of ANSI/ASHRAE Standard 135-2020 or

55

Chapter 3. Service Data Types
later for a summary of standard objects and property values that can be returned in the listOfValues attribute of COV
reporting.

Access Routines:
BACSTAC_BOOLEAN BACstacInitCOVNotification(
BACSTAC_COV_NOTIF_INFO *pCOVNotif,
BACSTAC_UI32 processID,
const BACSTAC_OBJECT_ID *pInitDeviceID,
const BACSTAC_OBJECT_ID *pMonitoredObjectID,
BACSTAC_UNSIGNED timeRemaining,
BACSTAC_PROPERTY_VALUE *listOfValues,
BACSTAC_PROPERTY_COUNT nValueCount);

Initialize the COV Notification Info data structure, setting all its attributes to given values. The listOfValues attribute
uses the same buffer as the original value.
BACSTAC_UI32 BACstacGetCOVNotifProcessID(
const BACSTAC_COV_NOTIF_INFO *pCOVNotif);
BACSTAC_BOOLEAN BACstacSetCOVNotifProcessID(
BACSTAC_COV_NOTIF_INFO *pCOVNotif,
BACSTAC_UI32 processID);
BACSTAC_OBJECT_ID *BACstacGetCOVNotifDeviceIDPtr(
const BACSTAC_COV_NOTIF_INFO *pCOVNotif);
BACSTAC_BOOLEAN BACstacCopyCOVNotifDeviceID(
BACSTAC_COV_NOTIF_INFO *pCOVNotif,
const BACSTAC_OBJECT_ID *pInitDeviceID);
BACSTAC_OBJECT_ID *BACstacGetCOVNotifObjectIDPtr(
const BACSTAC_COV_NOTIF_INFO *pCOVNotif);
BACSTAC_BOOLEAN BACstacCopyCOVNotifObjectID(
BACSTAC_COV_NOTIF_INFO *pCOVNotif,
const BACSTAC_OBJECT_ID *pMonitoredObjectID);
BACSTAC_UNSIGNED BACstacGetCOVNotifTime(
const BACSTAC_COV_NOTIF_INFO *pCOVNotif);
BACSTAC_BOOLEAN BACstacSetCOVNotifTime(
BACSTAC_COV_NOTIF_INFO *pCOVNotif,
BACSTAC_UNSIGNED timeRemaining);
BACSTAC_PROPERTY_VALUE *BACstacGetCOVNotifValuesPtr(
const BACSTAC_COV_NOTIF_INFO *pCOVNotif);
BACSTAC_PROPERTY_COUNT BACstacGetCOVNotifValuesCount(
const BACSTAC_COV_NOTIF_INFO *pCOVNotif);
BACSTAC_BOOLEAN BACstacCloneCOVNotifValues(
BACSTAC_COV_NOTIF_INFO *pCOVNotif,
BACSTAC_PROPERTY_VALUE *listOfValues,
BACSTAC_PROPERTY_COUNT nValueCount);

Manipulate each of the COV Notification Info data structure attributes. The last routine copies the list of property
values using the same memory buffer as the original list of values.
56

Chapter 3. Service Data Types

API Routines:
BACSTAC_CONF_COV_HOOK_PROC;
BACSTAC_UNCONF_COV_HOOK_PROC;
BACstacConfCOVNotificationEx();
BACstacUnconfCOVNotificationEx();

/*C,G,S*/
/*C,G,S*/
/*G,S*/
/*G,S*/

COV Notification Multiple
Description:
The BACSTAC_COV_NOTIF_MULTI_INFO data structure is used by confirmed and unconfirmed COV Notification
Multiple services to convey any requested information.

Declaration:
BACSTAC_COV_NOTIF_MULTI_INFO COVNotifMulti;

The attributes contained in a COV Notification Multiple Info data are:
BACSTAC_UI32
processID;
BACSTAC_OBJECT_ID
initDeviceID;
BACSTAC_UNSIGNED
timeRemaining;
BACSTAC_BOOLEAN
fTimestampPresent;
BACSTAC_DATE_TIME
timestamp; /* optional */
BACSTAC_COV_NOTIF_ITEM *listOfCOVNotifications; /*= size:count */
BACSTAC_ELEMENT_COUNT count;

The processID attribute, of type BACSTAC_UNSIGNED, shall convey a numeric "handle" meaningful to the subscriber. This handle shall be used to identify the process within the COV client that should receive the notification.
The initDeviceID attribute, of type BACSTAC_OBJECT_ID, shall convey the Device Object_Identifier of the device
that initiated the ConfirmedCOVNotificationMultiple service request.
The timeRemaining attribute, of type BACSTAC_UNSIGNED, shall convey the remaining lifetime of the COVmultiple subscription, in seconds.
The optional timestamp attribute, of type BACSTAC_DATE_TIME, shall convey the date and time of the last change
conveyed in the notification. This parameter shall be present if, and only if, any of the COV notifications conveyed in
the ’List of COV Notifications’ parameter contain the ’Time of Change’ parameter.
The listOfCOVNotifications attribute, shall be a list of one or more ’COV Notifications’, of type BACSTAC_COV_NOTIF_ITEM (see below), each of which corresponds directly to a specific property of the object identified and
whose value has changed, resulting in the COV notification to be issued.
The BACSTAC_COV_NOTIF_ITEM data structure contains attributes:
The monitoredObjectID attribute, of type BACSTAC_OBJECT_ID, shall convey the Object_Identifier of an object
with one or more properties subscribed via SubscribeCOVPropertyMultiple and whose values have changed.

57

Chapter 3. Service Data Types
The listOfValues attribute shall convey a list of one or more property values that have changed, possibly conveyed
as timestamped data. This attribute may include multiple entries for the same property if the ’Timestamped’ flag is
TRUE in the respective COV subscription specification and multiple changes of that property have been queued up
since the last notification. Each item of type BACSTAC_COV_NOTIF_PROP_VALUE
The BACSTAC_COV_NOTIF_PROP_VALUE data structure contains attributes:
The propID attribute, of type BACSTAC_PROPERTY_ID, shall convey the property identifier of the property.
The index attribute, of type BACSTAC_ARRAY_INDEX, shall convey that array index.
The value attribute, of type BACSTAC_PROPERTY_CONTENTS, shall convey the new value of the property
The optional attribute, of type BACSTAC_TIME, shall be present if, and only if, the SubscribeCOVPropertyMultiple
request was made with its ’Timestamped’ parameter set to BACSTAC_TRUE in the COV subscription specification
for the property and shall convey the local time when the data value changed.

Access Routines:
BACSTAC_BOOLEAN BACstacInitCOVNotifMultiInfo(
BACSTAC_COV_NOTIF_MULTI_INFO *pCOVNotifInfo,
BACSTAC_UI32 processID,
BACSTAC_OBJECT_ID initDeviceID,
BACSTAC_UNSIGNED timeRemaining,
const BACSTAC_COV_NOTIF_ITEM *listOfCOVNotifications,
BACSTAC_ELEMENT_COUNT count);

Initialize the COV Notification Multiple Info data structure, setting all its attributes to given values. The listOfCOVNotifications attribute uses the same buffer as the original value.
BACSTAC_UI32 BACstacGetCNMIProcessID(
const BACSTAC_COV_NOTIF_MULTI_INFO *pCOVNotifInfo);
BACSTAC_BOOLEAN BACstacSetCNMIProcessID(
BACSTAC_COV_NOTIF_MULTI_INFO *pCOVNotifInfo,
BACSTAC_UI32 processID);
BACSTAC_OBJECT_ID BACstacGetCNMIDeviceID(
const BACSTAC_COV_NOTIF_MULTI_INFO *pCOVNotifInfo);
BACSTAC_BOOLEAN BACstacSetCNMIDeviceID(
BACSTAC_COV_NOTIF_MULTI_INFO *pCOVNotifInfo,
BACSTAC_OBJECT_ID initDeviceID);
BACSTAC_UNSIGNED BACstacGetCNMITime(
const BACSTAC_COV_NOTIF_MULTI_INFO *pCOVNotifInfo);
BACSTAC_BOOLEAN BACstacSetCNMITime(
BACSTAC_COV_NOTIF_MULTI_INFO *pCOVNotifInfo,
BACSTAC_UNSIGNED timeRemaining);
BACSTAC_BOOLEAN BACstacCNMIIsTimestampPresent(
const BACSTAC_COV_NOTIF_MULTI_INFO *pCOVNotifInfo);
BACSTAC_DATE_TIME *BACstacGetCNMITimestampfPtr(
const BACSTAC_COV_NOTIF_MULTI_INFO *pCOVNotifInfo);
BACSTAC_BOOLEAN BACstacCopyCNMITimestamp(
BACSTAC_COV_NOTIF_MULTI_INFO *pCOVNotifInfo,
const BACSTAC_DATE_TIME *pTimestamp);

58

Chapter 3. Service Data Types
BACSTAC_COV_NOTIF_ITEM *BACstacGetCNMIListNotifPtr(
const BACSTAC_COV_NOTIF_MULTI_INFO *pCOVNotifInfo);
BACSTAC_ELEMENT_COUNT BACstacGetCNMICount(
const BACSTAC_COV_NOTIF_MULTI_INFO *pCOVNotifInfo);
BACSTAC_BOOLEAN BACstacCloneCNMIListNotif(
BACSTAC_COV_NOTIF_MULTI_INFO *pCOVNotifInfo,
BACSTAC_COV_NOTIF_ITEM *listOfCOVNotifications,
BACSTAC_ELEMENT_COUNT count);

Manipulate each of the COV Notification Multiple Info data structure attributes. The last routine copies the list of
COV notifications using the same memory buffer as the original list of COV notifications.

API Routines:
BACSTAC_CONF_COVM_HOOK_PROC;
BACSTAC_UNCONF_COVM_HOOK_PROC;
BACstacConfCOVNotifMultiEx();
BACstacUnconfCOVNotifMultiEx();

/*C,G,S*/
/*C,G,S*/
/*G,S*/
/*G,S*/

BACSTAC_BOOLEAN BACstacInitCOVNotifItem(
BACSTAC_COV_NOTIF_ITEM *pCOVNotif,
BACSTAC_OBJECT_ID monitoredObjectID,
const BACSTAC_COV_NOTIF_PROP_VALUE *listOfValues,
BACSTAC_ELEMENT_COUNT count);

Initialize the COV BACSTAC_COV_NOTIF_ITEM data structure, setting all its attributes to given values. The listOfValues attribute uses the same buffer as the original value.
BACSTAC_OBJECT_ID BACstacGetCOVNIObjectID(
const BACSTAC_COV_NOTIF_ITEM *pCOVNotif);
BACSTAC_BOOLEAN BACstacSetCOVNIObjectID(
BACSTAC_COV_NOTIF_ITEM *pCOVNotif,
BACSTAC_OBJECT_ID monitoredObjectID);
BACSTAC_COV_NOTIF_PROP_VALUE *BACstacGetCOVNIListOfValuesPtr(
const BACSTAC_COV_NOTIF_ITEM *pCOVNotif);
BACSTAC_ELEMENT_COUNT BACstacGetCOVNICount(
const BACSTAC_COV_NOTIF_ITEM *pCOVNotif);
BACSTAC_BOOLEAN BACstacCloneCOVNIListOfValues(
BACSTAC_COV_NOTIF_ITEM *pCOVNotif,
BACSTAC_COV_NOTIF_PROP_VALUE *listOfValues,
BACSTAC_ELEMENT_COUNT count);

Manipulate each of the BACSTAC_COV_NOTIF_ITEM data structure attributes. The last routine copies the list of
property values using the same memory buffer as the original list of values.
BACSTAC_BOOLEAN BACstacInitCOVNotifPropValue(

59

Chapter 3. Service Data Types
BACSTAC_COV_NOTIF_PROP_VALUE *pCNPValue,
BACSTAC_PROPERTY_ID propID,
const BACSTAC_PROPERTY_CONTENTS *pValue);

Initialize the COV BACSTAC_COV_NOTIF_ITEM data structure, setting all its attributes to given values. Set the
index attribute to BACSTAC_VOID_INDEX. The attribute timeOfChange is not present.
BACSTAC_BOOLEAN BACstacSetCNPVPropID(
BACSTAC_COV_NOTIF_PROP_VALUE *pCNPValue,
BACSTAC_PROPERTY_ID propID);
BACSTAC_PROPERTY_ID BACstacGetCNPVPropID(
const BACSTAC_COV_NOTIF_PROP_VALUE *pCNPValue);
BACSTAC_BOOLEAN BACstacSetCNPVIndex(
BACSTAC_COV_NOTIF_PROP_VALUE *pCNPValue,
BACSTAC_ARRAY_INDEX arrayIndex);
BACSTAC_ARRAY_INDEX BACstacGetCNPVIndex(
const BACSTAC_COV_NOTIF_PROP_VALUE *pCNPValue);
BACSTAC_BOOLEAN BACstacCloneCNPVValue(
BACSTAC_COV_NOTIF_PROP_VALUE *pCNPValue,
const BACSTAC_PROPERTY_CONTENTS *pValue);
BACSTAC_PROPERTY_CONTENTS *BACstacGetCNPVValuePtr(
const BACSTAC_COV_NOTIF_PROP_VALUE *pCNPValue);
BACSTAC_BOOLEAN BACstacCNPVIsTimePresent(
const BACSTAC_COV_NOTIF_PROP_VALUE *pCNPValue);
BACSTAC_BOOLEAN BACstacSetCNPVTime(
BACSTAC_COV_NOTIF_PROP_VALUE *pCNPValue,
const BACSTAC_TIME *pTime);
BACSTAC_TIME *BACstacGetCNPVTimePtr(
const BACSTAC_COV_NOTIF_PROP_VALUE *pCNPValue);

Manipulate each of the BACSTAC_COV_NOTIF_PROP_VALUE data structure attributes.

Create Object
Description:
BACSTAC_OBJECT_SPECIFIER data type is the helper data type which describes two ways of identifying an
instance of Object to create. Object may be identified either by Object-Type or by Object-Identifier. This data
type contains a BACSTAC_CREATE_OBJECT_TYPE tag field which may be either CREATE_OBJECT_TYPE or
CREATE_OBJECT_ID and a value of either Object-ID or Object-Type.
Create-Object-Info data structure of data type BACSTAC_CREATE_OBJECT_INFO conveys the information for the
Create-Object application hook and Create-Object raw request. This data type contains the objectSpecifier field of
the BACSTAC_OBJECT_SPECIFIER data type (see above) and a number of fields which describe a list of Property
Values to initialize the properties of a newly created object. These fields are: BACSTAC_BOOLEAN attribute which
indicates does a list of Property Values present or not (if its value is FALSE then two next attributes shall be ignored);

60

Chapter 3. Service Data Types
a pointer to a memory block to place the list of Property Values (This attribute may be NULL. In this case a number
of Property Values must be zero.); a number of PROPERTY_VALUE data structures in the list of Property Values.

Declaration:
BACSTAC_OBJECT_SPECIFIER
BACSTAC_CREATE_OBJECT_TYPE
BACSTAC_CREATE_OBJECT_INFO
BACSTAC_BOOLEAN
BACSTAC_PROPERTY_VALUE
BACSTAC_PROPERTY_COUNT

objectSpec;
tag;
pInfo;
fValuesPresent;
pValues;
nValuesCount;

Access Routines:
BACSTAC_BOOLEAN BACstacInitObjectSpecType(
BACSTAC_OBJECT_SPECIFIER *objSpec,
BACSTAC_OBJECT_TYPE objType);
BACSTAC_BOOLEAN BACstacInitObjectSpecID(
BACSTAC_OBJECT_SPECIFIER *objSpec,
const BACSTAC_OBJECT_ID *objectID);

Initialize Object Specifier data structure for CREATE_OBJECT_TYPE and CREATE_OBJECT_ID values of tag.
BACSTAC_CREATE_OBJECT_TYPE BACstacGetObjectSpecType(
const BACSTAC_OBJECT_SPECIFIER *objSpec);
BACSTAC_OBJECT_TYPE BACstacGetObjectSpecObjType(
const BACSTAC_OBJECT_SPECIFIER *objSpec);
BACSTAC_OBJECT_ID *BACstacGetObjectSpecObjIDPtr(
const BACSTAC_OBJECT_SPECIFIER *objSpec);

Reads attributes of Object Specifier data structure.
BACSTAC_BOOLEAN BACstacInitCreateObjInfoType(
BACSTAC_CREATE_OBJECT_INFO *objInfo,
BACSTAC_OBJECT_TYPE objType,
const BACSTAC_PROPERTY_VALUE *pValues,
BACSTAC_PROPERTY_COUNT nValuesCount);
BACSTAC_BOOLEAN BACstacInitCreateObjInfoID(
BACSTAC_CREATE_OBJECT_INFO *objInfo,
const BACSTAC_OBJECT_ID *objectID,
const BACSTAC_PROPERTY_VALUE *pValues,
BACSTAC_PROPERTY_COUNT nValuesCount);

61

Chapter 3. Service Data Types
Initializes Create Object Info data structures of both specification types using the given attribute values and set fValuePresent attribute to BACSTAC_TRUE. A pointer to the pValue buffer may be NULL.
BACSTAC_BOOLEAN BACstacInitCreateObjInfoSpec(
BACSTAC_CREATE_OBJECT_INFO *objInfo,
const BACSTAC_OBJECT_SPECIFIER *objSpec,
const BACSTAC_PROPERTY_VALUE *pValues,
BACSTAC_PROPERTY_COUNT nValuesCount);

Initializes Create Object Info data structure of any specification type into the given buffer using the given value of
Object Specifier. Set fValuePresent attribute to BACSTAC_TRUE. Set the rest attributes to the given values. A pointer
to the pValue buffer may be NULL.
BACSTAC_BOOLEAN BACstacCopyCreateObjInfoSpec(
BACSTAC_CREATE_OBJECT_INFO *objInfo,
const BACSTAC_OBJECT_SPECIFIER *objSpec);
BACSTAC_OBJECT_SPECIFIER *BACstacGetCreateObjInfoSpecPtr(
const BACSTAC_CREATE_OBJECT_INFO *objInfo);

Read/copy Object-Specifier attribute of Create-Object-Info data structure.
BACSTAC_BOOLEAN BACstacAreCreateObjInfoValuesPresent(
const BACSTAC_CREATE_OBJECT_INFO *objInfo);

Returns a value of fValuesPresent attribute of Create Object Info data structure.
BACSTAC_BOOLEAN BACstacCloneCreateObjInfoValues(
BACSTAC_CREATE_OBJECT_INFO *objInfo,
const BACSTAC_PROPERTY_VALUE *pValues,
BACSTAC_PROPERTY_COUNT nValuesCount);

Copy pValues attribute of Create Object Info data structure using for a copy the same buffer as for the original one.
PValues may be NULL.
BACSTAC_PROPERTY_COUNT BACstacGetCreateObjInfoValueCount(
const BACSTAC_CREATE_OBJECT_INFO *objInfo);

Read ValueCount attribute of Create Object Info data structure.
BACSTAC_PROPERTY_VALUE *BACstacGetCreateObjInfoValuePtr(
const BACSTAC_CREATE_OBJECT_INFO *objInfo,
BACSTAC_PROPERTY_COUNT valueIndex);

62

Chapter 3. Service Data Types

Copy a pointer to a buffer which contains a list of property values of Create Object Info data structure.
BACSTAC_BOOLEAN BACstacRemoveCreateObjInfoValues(
BACSTAC_CREATE_OBJECT_INFO *objInfo);

Sets a value of fValuesPresent attribute to BACSTAC_FALSE.

API Routines:
BACstacCreateObjectEx();
BACSTAC_CREATE_OBJECT_HOOK_PROC;

/*C,G,S*/
/*G,S*/

Device Communication Control
Description:
Device Communication Control Info data (data type BACSTAC_DCC_INFO) conveys the information for the routine
BACstacDeviceCommControlEx() and the Device-Communication-Control application hook. This data type contains
the time duration parameter, an enumeration parameter of data type BACSTAC_DCC_VALUE whose value may be
DCC_ENABLE, DCC_DISABLE, or DCC_DISABLE_INITIATION, and a password which is a character string of
up to 20 characters.

Declaration:
BACSTAC_DCC_INFO pInfo;

Access Routines:
BACSTAC_BOOLEAN BACstacInitDCCInfo(
BACSTAC_DCC_INFO *pInfo,
BACSTAC_DCC_VALUE dccValue);

Initialize Device-Communication-Control Info data structure with the empty password, STRING_NONE value of
String-Type attribute, INDEFINITE Duration and given DCC_VALUE.
BACSTAC_BOOLEAN BACstacSetDCCInfoValue(
BACSTAC_DCC_INFO *pInfo,

63

Chapter 3. Service Data Types
BACSTAC_DCC_VALUE dccValue);
BACSTAC_DCC_VALUE BACstacGetDCCInfoValue(
const BACSTAC_DCC_INFO *pInfo);
BACSTAC_BOOLEAN BACstacSetDCCInfoDuration(
BACSTAC_DCC_INFO *pInfo,
BACSTAC_UNSIGNED nTimeDuration);
BACSTAC_UNSIGNED BACstacGetDCCInfoDuration(
const BACSTAC_DCC_INFO *pInfo);
BACSTAC_BOOLEAN BACstacSetDCCInfoPasswordStr(
BACSTAC_DCC_INFO *pInfo,
const BACSTAC_CHAR_STRING *password);
const BACSTAC_CHAR_STRING *BACstacGetDCCInfoPasswordStrPtr(
const BACSTAC_DCC_INFO *pInfo);

Write/read the attributes of the BACSTAC_DCC_INFO data structure.
BACSTAC_STRING_TYPE BACstacGetDCCInfoPasswordType(
const BACSTAC_DCC_INFO *pInfo);

Get the type of the password string.
BACSTAC_BOOLEAN BACstacCopyDCCInfoPasswordStr(
BACSTAC_DCC_INFO *pInfo,
const BACSTAC_CHAR_STRING *password);

Copies the given password into the DCC-Info internal buffer and sets the password attribute to it.
BACSTAC_BOOLEAN BACstacCopyDCCInfoPasswordUTF8(
BACSTAC_DCC_INFO *pInfo,
const BACSTAC_CHAR *password);
BACSTAC_BOOLEAN BACstacCopyDCCInfoPasswordUCS2(
BACSTAC_DCC_INFO *pInfo,
const BACSTAC_UCS2_CHAR *pszPassword);
BACSTAC_BOOLEAN BACstacCopyDCCInfoPasswordUCS4(
BACSTAC_DCC_INFO *pInfo,
const BACSTAC_UCS4_CHAR *pszPassword);

Copy the password of the corresponding character set into the DCC-Info internal buffer and sets the password attribute
to it.
BACSTAC_CHAR *BACstacGetDCCInfoPasswordPtr(
const BACSTAC_DCC_INFO *pInfo);

64

Chapter 3. Service Data Types
Gets the pointer to password bytes of the DCC-Info structure. It is assumed that the password has the character set
either STRING_UTF_8, STRING_DBCS, STRING_JIS_X_0208 or STRING_ISO_8859_1.
BACSTAC_UCS2_CHAR *BACstacGetDCCInfoPasswordUCS2Ptr(
const BACSTAC_DCC_INFO *pInfo);
BACSTAC_UCS4_CHAR *BACstacGetDCCInfoPasswordUCS4Ptr(
const BACSTAC_DCC_INFO *pInfo);

Read pointers to pInfo Character-String attribute of the given String-Type.

API Routines:
BACSTAC_DCC_HOOK_PROC;
BACstacDeviceCommControlEx();

/*G,S*/
/*C,G,S*/

Get Alarm Summary
Description:
This data type represents one item of the Alarm Summary list in the Get Alarm Summary service.

Declaration:
BACSTAC_ALARM_SUMMARY pAlarmSummary;

The Alarm Summary data structure consists of three attributes:
BACSTAC_OBJECT_ID
objectID;
BACSTAC_EVENT_STATE alarmState;
BACSTAC_BIT_STRING ackedTransitions;

The objectID attribute shall identify the event-initiating object whose Event State property is not equal to STATE_NORMAL, and whose Notify Type property value is equal to NOTIFY_TYPE_ALARM.
The alarmState attribute indicates the value of the Event-State property of the event-initiating object.
The ackedTransitions attribute indicates the value of the Acked-Transitions property of the object. For the possible
values of this attribute, see Appendix D, Event Transition Bits.

Access Routines:
BACSTAC_BOOLEAN BACstacInitAlarmSummary(
BACSTAC_ALARM_SUMMARY *pAlarmSummary,

65

Chapter 3. Service Data Types
const BACSTAC_OBJECT_ID *pObjectID,
BACSTAC_EVENT_STATE alarmState,
const BACSTAC_BIT_STRING *pAckedTransitions);

Initialize the Alarm Summary data type, setting all attributes to the given values.
BACSTAC_OBJECT_ID *BACstacGetAlarmSummaryObjectIDPtr(
const BACSTAC_ALARM_SUMMARY *pAlarmSummary);
BACSTAC_BOOLEAN BACstacCopyAlarmSummaryObjectID(
BACSTAC_ALARM_SUMMARY *pAlarmSummary,
const BACSTAC_OBJECT_ID *pObjectID);
BACSTAC_EVENT_STATE BACstacGetAlarmSummaryState(
const BACSTAC_ALARM_SUMMARY *pAlarmSummary);
BACSTAC_BOOLEAN BACstacSetAlarmSummaryState(
BACSTAC_ALARM_SUMMARY *pAlarmSummary,
BACSTAC_EVENT_STATE alarmState);
BACSTAC_BIT_STRING *BACstacGetAlarmSummaryAckedPtr(
const BACSTAC_ALARM_SUMMARY *pAlarmSummary);
BACSTAC_BOOLEAN BACstacCopyAlarmSummaryAcked(
BACSTAC_ALARM_SUMMARY *pAlarmSummary,
const BACSTAC_BIT_STRING *pAckedTransitions);

Manipulate each of the attributes of the Alarm Summary data type.

API Routines:
BACSTAC_ALARM_SUMM_ACR_PROC;
BACstacGetAlarmSummary();
BACstacGetAlarmSummaryEx();
BACstacAlarmSummResponse();

/*C,G,S*/
/*C*/
/*C,G,S*/
/*C,G,S*/

Get Enrollment Summary
Description:
This is the service data type which appears in the Get Enrollment Summary service in order to convey the summary
information. This data type structure represents one item of the Enrollment Summary list.

Declaration:
BACSTAC_ENROLLMENT_SUMMARY pSummary;

The attributes contained in an Enrollment Summary data type are:
66

Chapter 3. Service Data Types
BACSTAC_BOOLEAN
BACSTAC_OBJECT_ID
BACSTAC_EVENT_TYPE
BACSTAC_EVENT_STATE
BACSTAC_UI8
BACSTAC_UNSIGNED

fNotClassPresent;
objectID;
eventType;
eventState;
priority;
notificationClass;.

The fNotClassPresent attribute’s value indicates whether the last attribute, which is optional, is to be present
(BACSTAC_TRUE) or not (BACSTAC_FALSE). In the latter case the notificationClass attribute may have any value.
The other attributes convey the event-initiating object information: the Object Identifier of the object, the Event Type
that the object can generate, the initiating-object’s Event State property value, the Priority of notifications generated
by the object and the Notification Class of notifications generated by the initiating-object. The last attribute is optional,
but it must be present if fNotClassPresent attribute value is TRUE.

Access Routines:
BACSTAC_BOOLEAN BACstacInitEnrlSummary(
BACSTAC_ENROLLMENT_SUMMARY *pSummary,
const BACSTAC_OBJECT_ID *pObjectID,
BACSTAC_EVENT_TYPE eventType,
BACSTAC_EVENT_STATE eventState,
BACSTAC_UI8 priority);

Initialize Enrollment Summary data type in the buffer by setting all attributes but the first and the last ones to the given
values, and by setting the first attribute to BACSTAC_FALSE.
BACSTAC_BOOLEAN BACstacEnrlSummaryContainsNotClass(
const BACSTAC_ENROLLMENT_SUMMARY *pSummary);

Is a Notification Class presents in the data structure.
BACSTAC_OBJECT_ID *BACstacGetEnrlSummaryObjectIDPtr(
const BACSTAC_ENROLLMENT_SUMMARY *pSummary);
BACSTAC_BOOLEAN BACstacCopyEnrlSummaryObjectID(
BACSTAC_ENROLLMENT_SUMMARY *pSummary,
const BACSTAC_OBJECT_ID *objectID);
BACSTAC_EVENT_TYPE BACstacGetEnrlSummaryEventType(
const BACSTAC_ENROLLMENT_SUMMARY *pSummary);
BACSTAC_BOOLEAN BACstacSetEnrlSummaryEventType(
BACSTAC_ENROLLMENT_SUMMARY *pSummary,
BACSTAC_EVENT_TYPE eventType);
BACSTAC_EVENT_STATE BACstacGetEnrlSummaryEventState(
const BACSTAC_ENROLLMENT_SUMMARY *pSummary);
BACSTAC_BOOLEAN BACstacSetEnrlSummaryEventState(
BACSTAC_ENROLLMENT_SUMMARY *pSummary,
BACSTAC_EVENT_STATE eventState);
BACSTAC_UI8 BACstacGetEnrlSummaryPriority(

67

Chapter 3. Service Data Types
const BACSTAC_ENROLLMENT_SUMMARY *pSummary);
BACSTAC_BOOLEAN BACstacSetEnrlSummaryPriority(
BACSTAC_ENROLLMENT_SUMMARY *pSummary,
BACSTAC_UI8 priority);
BACSTAC_UNSIGNED BACstacGetEnrlSummaryNotClass(
const BACSTAC_ENROLLMENT_SUMMARY *pSummary);
BACSTAC_BOOLEAN BACstacSetEnrlSummaryNotClass(
BACSTAC_ENROLLMENT_SUMMARY *pSummary,
BACSTAC_UNSIGNED notificationClass);

Read and copy each attribute of Enrollment Summary data type.

API Routines:
BACSTAC_ENRL_SUMM_ACR_PROC;
BACstacGetEnrollmentSummaryEx();
BACstacGetEnrollmentSummary();
BACstacEnrollmentSummResponse();

/*C,G,S*/
/*C,G,S*/
/*C*/
/*G,S*/

Get Enrollment Summary - Enrollment Filter
Description:
This data type indicates a set of filters that may be applied to define the search criteria for the event-initiating objects
to be summarized in the Get Enrollment Summary service. Seven filters may be defined by this data structure. The 1st
filter always has to present. One of its possible values means "ALL", as if the filter is absent. The other six filters are
optional. The mask attribute of the Enrollment Filter data type indicates a set of active filters.

Declaration:
BACSTAC_ENROLLMENT_FILTER

pEnrlFilter;

The Enrollment Filter data structure consists of eight attributes:
BACSTAC_UINT
BACSTAC_ACK_FILTER
BACSTAC_RECIPIENT_PROCESS
BACSTAC_STATE_FILTER
BACSTAC_EVENT_TYPE
BACSTAC_UI8
BACSTAC_UI8
BACSTAC_UNSIGNED

mask;
acknowledgment;
enrollment;
eventState;
eventType;
minPriority;
maxPriority;
notificationClass;

68

Chapter 3. Service Data Types
The mask attribute indicates a set of active filters. A hexadecimal numeric value indicates the activity or inactivity
of each optional filter. If any filter is inactive, this numeric value is zero. The mask attribute may be composed by a
logical "OR" operation from the values that correspond to each of optional filters.
#define BACSTAC_EF_ENROLLMENT
#define BACSTAC_EF_EVENT_STATE
#define BACSTAC_EF_EVENT_TYPE
#define BACSTAC_EF_PRIORITY
#define BACSTAC_EF_NOTIF_CLASS

0x01
0x02
0x04
0x08
0x10

The acknowledgment attribute is the Acknowledgment Filter which establishes a search criteria for event-initiating
objects by their Acked Transitions property value: ACK_FILTER_ALL - all event-initiating objects, ACK_FILTER_ACKED - all Event Transition Bits are 1, ACK_FILTER_NOT_ACKED - at least one zero among Event Transition
Bits. This filter is always active.
The enrollment attribute of the Enrollment Filter data type is a data structure which contains two fields: Recipient
and Process Identifier. A number of access routines serve this data structure. Objects shall be summarized by the
Get Enrollment Summary service only if either the Event Enrollment object contains the indicated Process Identifier
and BACnetRecipient, or the event-initiating object references a Notification Class object which contains one or
more BACnetDestination properties containing the indicated Process Identifier and Recipient attributes. This filter is
optional. To make it active the minor bit of the mask attribute has to be 1.
The eventState attribute indicates the value of the Event State filter. This attribute may have one of the following
values:
STATE_FILTER_OFFNORMAL,
STATE_FILTER_FAULT,
STATE_FILTER_NORMAL,
STATE_FILTER_ALL,
STATE_FILTER_ACTIVE.

Only those event-initiating objects whose Event State property matches the value specified by this filter parameter
will be included in the set to be summarized. This filter is optional. To make it active the second bit from the left of
the mask attribute has to be 1.
All the other filters (Event Type, minPriority, maxPriority and Notification Type) restrict the summary to those objects
that can generate event notifications with each of the corresponding parameters matched to the value of this attribute.
All these filters are optional. To make any filter active the corresponding bit of the mask attribute has to be 1. The
same bit, the fourth from the left, serves minPriority and maxPriority filters, so these filters can be either both active
or both inactive.

Access Routines:
BACSTAC_BOOLEAN BACstacInitRecipProcess(
BACSTAC_RECIPIENT_PROCESS *pRecipientProcess,
const BACSTAC_RECIPIENT *pRecipient,
BACSTAC_UI32 processID);

Initialize the Recipient-Process filter data structure in the given buffer setting both attributes to the given values.

69

Chapter 3. Service Data Types
BACSTAC_BOOLEAN BACstacCopyRecipProcessRecip(
BACSTAC_RECIPIENT_PROCESS *pRecipientProcess,
const BACSTAC_RECIPIENT *pRecipient);
BACSTAC_RECIPIENT *BACstacGetRecipProcessRecipPtr(
const BACSTAC_RECIPIENT_PROCESS *pRecipient);
BACSTAC_BOOLEAN BACstacSetRecipProcessID(
BACSTAC_RECIPIENT_PROCESS *pRecipient,
BACSTAC_UI32 processID);
BACSTAC_UI32 BACstacGetRecipProcessID(
const BACSTAC_RECIPIENT_PROCESS *pRecipient);

Read and copy the value of each attribute of the Recipient-Process filter data structure.
BACSTAC_BOOLEAN BACstacInitEnrlFilter(
BACSTAC_ENROLLMENT_FILTER *pEnrlFilter,
BACSTAC_ACK_FILTER acknowledgment);

Initialize the Enrollment Filter data structure by setting all optional filters as inactive and the 1st filter as the given
value.
BACSTAC_UINT BACstacGetEnrlFilterMask(
const BACSTAC_ENROLLMENT_FILTER *pEnrlFilter);
BACSTAC_ACK_FILTER BACstacGetEnrlFilterAck(
const BACSTAC_ENROLLMENT_FILTER *pEnrlFilter);
BACSTAC_BOOLEAN BACstacSetEnrlFilterAck(
BACSTAC_ENROLLMENT_FILTER *pEnrlFilter,
BACSTAC_ACK_FILTER acknowledgment);
BACSTAC_RECIPIENT_PROCESS *BACstacGetEnrlFilterRecipientPtr(
const BACSTAC_ENROLLMENT_FILTER *pEnrlFilter);
BACSTAC_BOOLEAN BACstacCopyEnrlFilterRecipient(
BACSTAC_ENROLLMENT_FILTER *pEnrlFilter,
const BACSTAC_RECIPIENT_PROCESS *recipient);
BACSTAC_STATE_FILTER BACstacGetEnrlFilterEventState(
const BACSTAC_ENROLLMENT_FILTER *pEnrlFilter);
BACSTAC_BOOLEAN BACstacSetEnrlFilterEventState(
BACSTAC_ENROLLMENT_FILTER *pEnrlFilter,
BACSTAC_STATE_FILTER eventState);
BACSTAC_EVENT_TYPE BACstacGetEnrlFilterEventType(
const BACSTAC_ENROLLMENT_FILTER *pEnrlFilter);
BACSTAC_BOOLEAN BACstacSetEnrlFilterEventType(
BACSTAC_ENROLLMENT_FILTER *pEnrlFilter,
BACSTAC_EVENT_TYPE eventType);

BACSTAC_UI8 BACstacGetEnrlFilterMinPriority(
const BACSTAC_ENROLLMENT_FILTER *pEnrlFilter);
BACSTAC_UI8 BACstacGetEnrlFilterMaxPriority(
const BACSTAC_ENROLLMENT_FILTER *pEnrlFilter);
BACSTAC_BOOLEAN BACstacSetEnrlFilterPriority(
BACSTAC_ENROLLMENT_FILTER *pEnrlFilter,

70

Chapter 3. Service Data Types
BACSTAC_UI8 minPriority,
BACSTAC_UI8 maxPriority);
BACSTAC_UNSIGNED BACstacGetEnrlFilterNotClass(
const BACSTAC_ENROLLMENT_FILTER *pEnrlFilter);
BACSTAC_BOOLEAN BACstacSetEnrlFilterNotClass(
BACSTAC_ENROLLMENT_FILTER *pEnrlFilter,
BACSTAC_UNSIGNED notClass);

Read and copy the value of each Enrollment Filter data type attribute.

API Routines:
BACstacGetEnrollmentSummary();
BACstacGetEnrollmentSummaryEx();
BACSTAC_ENRL_SUMM_HOOK_PROC;

/*C*/
/*C,G,S*/
/*G,S*/

Get Event Information
Description:
This section describes data types used by the Get-Event-Information routine family.
The BACSTAC_EVENT_INFO_INFO data structure conveys request information. It contains an optional ObjectID
parameter. The COV_EVENT_INFO_LAST_RCV_PRESENT flag indicates the presence of an Object Identifier in
this data structure.
The BACSTAC_EVENT_INFO data structure contains response information, which consists of a list of Event Summary items, an actual number of terms on the list, and the total length of the summary buffer expressed as a number
of items. The More Events flag indicates whether (BACSTAC_TRUE) or not (BACSTAC_FALSE) more objects exist
that meet the active event state criteria of this service request, but that couldn’t be returned in the reply.
Each item in the summary list is of data type BACSTAC_EVENT_SUMMARY. It consists of a number of parameters that describe the appropriate object: ObjectID, Event-State, Acked-Transitions, Notify-Type, and Event-Enable
parameters, conveying values of the corresponding object properties. The Event-Stamps parameter shall convey the
timestamps of the last event notifications for TO-OFFNORMAL, TO-FAULT, and TO-NORMAL events. The EventPriorities parameter conveys the priority specified in the Priority property of the associated notification class object.

Declaration:
BACSTAC_EVENT_INFO_INFO
#define COVP_EVENT_INFO_LAST_RCV_PRESENT
BACSTAC_UINT
BACSTAC_EVENT_INFO
BACSTAC_EVENT_SUMMARY

pServiceInfo;
0x1
mask;
pInfoBuffer;
summary.

71

Chapter 3. Service Data Types

Access Routines:
BACSTAC_BOOLEAN BACstacInitEventSumm(
BACSTAC_EVENT_SUMMARY *summary,
const BACSTAC_OBJECT_ID *objectID,
BACSTAC_EVENT_STATE eventState,
const BACSTAC_BIT_STRING *ackedTransitions,
const BACSTAC_TIME_STAMP *stamps,
BACSTAC_NOTIFY_TYPE notifyType,
const BACSTAC_BIT_STRING *eventEnable,
const BACSTAC_UNSIGNED *priorities);

Initializes Event Summary data structure using given values for all parameters.
BACSTAC_OBJECT_ID *BACstacGetEventSummObjectIDPtr(
const BACSTAC_EVENT_SUMMARY *summary);
BACSTAC_BOOLEAN BACstacCopyEventSummObjectID(
BACSTAC_EVENT_SUMMARY *summary,
const BACSTAC_OBJECT_ID *objectID);
BACSTAC_EVENT_STATE BACstacGetEventSummState(
const BACSTAC_EVENT_SUMMARY *summary);

BACSTAC_BOOLEAN BACstacSetEventSummState(
BACSTAC_EVENT_SUMMARY *summary,
BACSTAC_EVENT_STATE eventState);
BACSTAC_BIT_STRING *BACstacGetEventSummAckedTransPtr(
const BACSTAC_EVENT_SUMMARY *summary);
BACSTAC_BOOLEAN BACstacCopyEventSummAckedTrans(
BACSTAC_EVENT_SUMMARY *summary,
const BACSTAC_BIT_STRING *ackedTransitions);
BACSTAC_TIME_STAMP *BACstacGetEventSummStampPtr(
const BACSTAC_EVENT_SUMMARY *summary,
BACSTAC_UINT index);
BACSTAC_BOOLEAN BACstacCopyEventSummStamp(
BACSTAC_EVENT_SUMMARY *summary,
BACSTAC_UINT index,
const BACSTAC_TIME_STAMP *stamp);
BACSTAC_NOTIFY_TYPE BACstacGetEventSummNotifyType(
const BACSTAC_EVENT_SUMMARY *summary);
BACSTAC_BOOLEAN BACstacSetEventSummNotifyType(
BACSTAC_EVENT_SUMMARY *summary,
BACSTAC_NOTIFY_TYPE notifyType);
BACSTAC_BIT_STRING *BACstacGetEventSummEnablePtr(
const BACSTAC_EVENT_SUMMARY *summary);
BACSTAC_BOOLEAN BACstacCopyEventSummEnable(
BACSTAC_EVENT_SUMMARY *summary,
const BACSTAC_BIT_STRING *eventEnable);
BACSTAC_UNSIGNED BACstacGetEventSummPriority(
const BACSTAC_EVENT_SUMMARY *summary,
BACSTAC_UINT index);

72

Chapter 3. Service Data Types
BACSTAC_BOOLEAN BACstacSetEventSummPriority(
BACSTAC_EVENT_SUMMARY *summary,
BACSTAC_UINT index,
BACSTAC_UNSIGNED priority);

Manipulate each parameter of Event Summary data structure.
BACSTAC_BOOLEAN BACstacTestEventSummAckedTransBit(
const BACSTAC_EVENT_SUMMARY *summary,
BACSTAC_UINT bitIndex);
BACSTAC_BOOLEAN BACstacSetEventSummAckedTransBit(
BACSTAC_EVENT_SUMMARY *summary,
BACSTAC_UINT bitIndex,
BACSTAC_BOOLEAN bitValue);
BACSTAC_BOOLEAN BACstacTestEventSummEnableBit(
const BACSTAC_EVENT_SUMMARY *summary,
BACSTAC_UINT bitIndex);
BACSTAC_BOOLEAN BACstacSetEventSummEnableBit(
BACSTAC_EVENT_SUMMARY *summary,
BACSTAC_UINT bitIndex,
BACSTAC_BOOLEAN bitValue);

Manipulate any bit of Acked-Transitions and Event- Enable parameters of Event Summary data structure. The desired
bit is indicated by the bit index. The index may be from 0 to 2.
BACSTAC_BOOLEAN BACstacInitEventInfoAck(
BACSTAC_EVENT_INFO *eventInfo,
BACSTAC_EVENT_SUMMARY *summBuf,
BACSTAC_ELEMENT_COUNT summBufCount);

Initializes Event Info data structure setting a pointer to the Summary buffer and the Summary buffer Length (expressed
as a number of Summaries) to the given values. More Events flag is set to FALSE. The actual summary count shall be
zero.
BACSTAC_BOOLEAN BACstacInitEventInfoAckNoBuffer(
BACSTAC_EVENT_INFO *eventInfo);

Initializes Event Info data structure setting no parameters but a pointer to the memory block to hold this data structure..
A pointer to the Summary buffer shall be NULL, its length shall be zero. The actual summary count (a number of
summaries to convey) shall be zero.
BACSTAC_ELEMENT_COUNT BACstacGetEventInfoAckCount(
const BACSTAC_EVENT_INFO *eventInfo,
BACSTAC_EVENT_INFO_COUNT type);

73

Chapter 3. Service Data Types
If type parameter’s value is EVENT_INFO_COUNT_BUFFER, this routine returns a size of the Summary buffer
expressed as the maximum number of items this buffer is able to hold. If type is EVENT_INFO_COUNT_ACTUAL,
this routine returns a number of Summaries that meet the request criteria. If type is EVENT_INFO_COUNT_RETURNED, this routine returns a number of items that Summary buffer holds to convey to the request initiator.
BACSTAC_BOOLEAN BACstacSetEventInfoAckActualCount(
BACSTAC_EVENT_INFO *eventInfo,
BACSTAC_ELEMENT_COUNT summaryCount);

Sets a number of Summaries that meet the request criteria into the Event Info data structure.
BACSTAC_EVENT_SUMMARY *BACstacGetEventInfoAckSummaryPtr(
BACSTAC_EVENT_INFO *eventInfo,
BACSTAC_ELEMENT_COUNT summaryIndex);

Gets a pointer to the Summary which have a given number into the Summary buffer.
BACSTAC_BOOLEAN BACstacGetEventInfoAckMoreFlag(
const BACSTAC_EVENT_INFO *eventInfo);
BACSTAC_BOOLEAN BACstacSetEventInfoAckMoreFlag(
BACSTAC_EVENT_INFO *eventInfo,
BACSTAC_BOOLEAN moreEvents);

Get/set a value of More Events flag of the Event info data structure.
BACSTAC_BOOLEAN BACstacFreeEventInfoAck(
BACSTAC_IALLOC *iAlloc,
BACSTAC_EVENT_INFO *eventInfo);

Free the Get Event Info ACK obtained by BACstacGetEventInfo2() or BACstacGetEventInfoEx2() with the given
allocator.
BACSTAC_BOOLEAN BACstacInitEII(
BACSTAC_EVENT_INFO_INFO *eventInfoInfo);

Initializes Event Info Info data structure just as a buffer to contain it.
BACSTAC_BOOLEAN BACstacInitEIILastReceived(
BACSTAC_EVENT_INFO_INFO *eventInfoInfo,
BACSTAC_OBJECT_ID *lastReceived);

74

Chapter 3. Service Data Types
Sets a Last Received parameter of Event Info Info data structure.
BACSTAC_BOOLEAN BACstacIsEIILastReceivedPresent(
const BACSTAC_EVENT_INFO_INFO *eventInfoInfo);

Returns BACSTAC_TRUE if mask parameter is "Present".
BACSTAC_OBJECT_ID *BACstacGetEIILastReceivedPtr(
const BACSTAC_EVENT_INFO_INFO *eventInfoInfo);

Gets Last Received parameter of Event Info Info data structure.

API Routines:
BACSTAC_EVENT_INFO_ACR_PROC;
BACSTAC_GET_EVENT_INFO_HOOK_PROC;
BACstacGetEventInfo2();
2BACstacGetEventInfoEx2();
BACstacEventInfoResponse();
BACstacEventInfoAutoResponse();

/*C,G,S*/
/*G,S*/
/*C*/
/*C,G,S*/
/*G,S*/
/*G,S*/

Global Group UCOV Notification
Description:
The Global Group Unconfirmed Change-Of-Value Notification data type conveys the information to send a series of Unconfirmed COV Notification requests as it is prescribed by the BACnet standard for Present_Value in a
Global_Group object.

Declaration:
BACSTAC_GLOBAL_GROUP_UCOV_NOTIF

pGlobalGroupUCOVNotif;

The attributes contained in a Global Group UCOV Notification data are:
BACSTAC_UI32
processID;
BACSTAC_OBJECT_ID
initDeviceID;
BACSTAC_OBJECT_ID
monitoredObjectID;
BACSTAC_UNSIGNED
timeRemaining;
BACSTAC_BIT_STRING
membStatusFlags;
BACSTAC_ELEMENT_COUNT
valueCount;
BACSTAC_PROP_ACCESS_RESULT *values;
#define BACSTAC_INFINITE_LIFETIME
((BACSTAC_UNSIGNED) 0)

75

Chapter 3. Service Data Types
The processID attribute is the numeric identifier of the Process within the COV client which is to process the COV
notifications. In the current BACnet standard, this notification is always unsubscribed, therefore this parameter should
be zero.
The initDeviceID is an object identifier of the device that initiates the notification.
The monitoredDeviceID attribute is object identifier of the monitored object whose values are reported in the notification. The object type must be Global_Group.
The timeRemaining attribute indicates the remaining lifetime of the subscription, in seconds. In the current BACnet
standard, this notification is always unsubscribed, therefore this parameter should be zero.
The membStatusFlags attribute is the value of the Member_Status_Flags property of the monitored object.
The valueCount attribute is the size of the array pointed by the value attribute.
The values attribute points to values of the Present_Value property of the monitored object.

Access Routines:
BACSTAC_BOOLEAN BACstacInitGlobalGroupUCOVNotif(
BACSTAC_GLOBAL_GROUP_UCOV_NOTIF *pGlobalGroupUCOVN ,
const BACSTAC_OBJECT_ID *pInitDeviceID,
const BACSTAC_OBJECT_ID *pMonitoredObjectID,
const BACSTAC_BIT_STRING *pMembStatusFlags,
BACSTAC_ELEMENT_COUNT valueCount,
const BACSTAC_PROP_ACCESS_RESULT *pValues);

Initialize the Global Group UCOV Notification data structure. The processID and timeRemaining attributes are set to
zero. Other attributes are set accordingly to the given initialization parameters.
BACSTAC_BOOLEAN BACstacCopyGGUCOVNMonitoredObjID(
BACSTAC_GLOBAL_GROUP_UCOV_NOTIF *pGlobalGroupUCOVN ,
const BACSTAC_OBJECT_ID *pMonitoredObjID);
BACSTAC_OBJECT_ID *BACstacGetGGUCOVNMonitoredObjIDPtr(
const BACSTAC_GLOBAL_GROUP_UCOV_NOTIF *pGlobalGroupUCOVN );
BACSTAC_BOOLEAN BACstacCopyGGUCOVNInitDevID(
BACSTAC_GLOBAL_GROUP_UCOV_NOTIF *pGlobalGroupUCOVN ,
const BACSTAC_OBJECT_ID *pInitDevID);
BACSTAC_OBJECT_ID *BACstacGetGGUCOVNInitDevIDPtr(
const BACSTAC_GLOBAL_GROUP_UCOV_NOTIF *pGlobalGroupUCOVN );
BACSTAC_BOOLEAN BACstacSetGGUCOVNFlags(
BACSTAC_GLOBAL_GROUP_UCOV_NOTIF *pGlobalGroupUCOVN ,
const BACSTAC_BIT_STRING *pFlags);
BACSTAC_BIT_STRING *BACstacGetGGUCOVNFlagsPtr(
BACSTAC_GLOBAL_GROUP_UCOV_NOTIF *pGlobalGroupUCOVN );
BACSTAC_ELEMENT_COUNT BACstacGetGGUCOVNValueCount(
const BACSTAC_GLOBAL_GROUP_UCOV_NOTIF *pGlobalGroupUCOVN );
BACSTAC_PROP_ACCESS_RESULT *BACstacGetGGUCOVNValuesPtr(
const BACSTAC_GLOBAL_GROUP_UCOV_NOTIF *pGlobalGroupUCOVN );
BACSTAC_BOOLEAN BACstacSetGGUCOVNValues(
BACSTAC_GLOBAL_GROUP_UCOV_NOTIF *pGlobalGroupUCOVN ,

76

Chapter 3. Service Data Types
BACSTAC_ELEMENT_COUNT valueCount,
const BACSTAC_PROP_ACCESS_RESULT *pValues);

Manipulate each of the Global Group UCOV Notification data structure attributes.

API Routines:
BACstacGlobalGroupUCOVNotifEx();

/*G,S*/

Global Group UCOV Result
Description:
The Global Group UCOV Result data type conveys information about BACstacGlobalGroupUCOVNotifEx() execution.

Declaration:
BACSTAC_GLOBAL_GROUP_UCOV_RESULT

pGlobalGroupUCOVResult;

The attributes contained in a Global Group UCOV Notification data are:
BACSTAC_ELEMENT_COUNT requestCount;
BACSTAC_ELEMENT_COUNT failureCount;
BACSTAC_ELEMENT_COUNT valueTooLongCount;
BACSTAC_ELEMENT_COUNT firstValueTooLong;

The BACSTAC_GLOBAL_GROUP_UCOV_RESULT data type contains information about how an Unconfirmed
COV Notification for the Global Group object was sent. It includes the following attributes:
The requestCount attribute contains the total number of Unconfirmed COV Notification requests.
The failureCount attribute contains the number of requests that could not be sent for some reason.
The valueTooLongCount attribute contains the number of value items that were too long to be sent and were replaced
with the corresponding BACnet error.
The firstValueTooLong attribute contains the one-based index of the first item that has a too long value to be sent, or
0 if no value was too long.

Access Routines:
BACSTAC_BOOLEAN BACstacInitGlobalGroupUCOVR(
BACSTAC_GLOBAL_GROUP_UCOV_RESULT *pGlobalGroupUCOVResult);

77

Chapter 3. Service Data Types

Initialize the Global Group UCOV Result data structure by setting all its attributes to zero.
BACSTAC_BOOLEAN BACstacSetGlobalGroupUCOVRRequestCount(
BACSTAC_GLOBAL_GROUP_UCOV_RESULT *pGlobalGroupUCOVResult,
BACSTAC_ELEMENT_COUNT requestCount);
BACSTAC_ELEMENT_COUNT BACstacGetGlobalGroupUCOVRRequestCount(
const BACSTAC_GLOBAL_GROUP_UCOV_RESULT *pGlobalGroupUCOVResult);
BACSTAC_BOOLEAN BACstacSetGlobalGroupUCOVRFailureCount(
BACSTAC_GLOBAL_GROUP_UCOV_RESULT *pGlobalGroupUCOVResult,
BACSTAC_ELEMENT_COUNT failureCount);
BACSTAC_ELEMENT_COUNT BACstacGetGlobalGroupUCOVRFailureCount(
const BACSTAC_GLOBAL_GROUP_UCOV_RESULT *pGlobalGroupUCOVResult);
BACSTAC_BOOLEAN BACstacSetGlobalGroupUCOVRValueTooLongCount(
BACSTAC_GLOBAL_GROUP_UCOV_RESULT *pGlobalGroupUCOVResult,
BACSTAC_ELEMENT_COUNT valueTooLongCount);
BACSTAC_ELEMENT_COUNT BACstacGetGlobalGroupUCOVRValueTooLongCount(
const BACSTAC_GLOBAL_GROUP_UCOV_RESULT *pGlobalGroupUCOVResult);
BACSTAC_BOOLEAN BACstacSetGlobalGroupUCOVRFirstValueTooLong(
BACSTAC_GLOBAL_GROUP_UCOV_RESULT *pGlobalGroupUCOVResult,
BACSTAC_ELEMENT_COUNT firstValueTooLong);
BACSTAC_ELEMENT_COUNT BACstacGetGlobalGroupUCOVRFirstValueTooLong(
const BACSTAC_GLOBAL_GROUP_UCOV_RESULT *pGlobalGroupUCOVResult);

Manipulate each of the Global Group UCOV Result data structure attributes.

API Routines:
BACSTAC_GLOBAL_GROUP_UCOV_NOTIF_ACR;
BACstacGlobalGroupUCOVNotif();
BACstacGlobalGroupUCOVNotifEx();

/*G,S*/
/*G,S*/
/*G,S*/

I-Am
Description:
The I Am Info data (data type I_AM_INFO) conveys the information for the routine BACstacIAmEx() and the I Am
application hook. This data type contains information about the source device: the Device Instance Number and the
values of three Device Object Properties (max APDU length, segmentation supported and vendor identifier).

78

Chapter 3. Service Data Types

Declaration:
BACSTAC_I_AM_INFO pInfo;

Access Routines:
BACSTAC_BOOLEAN BACstacInitIAmInfo(
BACSTAC_I_AM_INFO *pInfo,
BACSTAC_INST_NUMBER deviceNumber,
BACSTAC_UNSIGNED maxAPDULengthAccepted,
BACSTAC_SEGMENTATION segmentationSupported,
BACSTAC_UI16 vendorID);

Initialize the I Am Info data structure with the given attributes.
BACSTAC_BOOLEAN BACstacSetIAmInfoDeviceNumber(
BACSTAC_I_AM_INFO *pInfo,
BACSTAC_INST_NUMBER deviceNumber);
BACSTAC_INST_NUMBER BACstacGetIAmInfoDeviceNumber(
const BACSTAC_I_AM_INFO *pInfo);
BACSTAC_BOOLEAN BACstacSetIAmInfoMaxAPDU(
BACSTAC_I_AM_INFO *pInfo,
BACSTAC_UNSIGNED maxAPDULengthAccepted);
BACSTAC_UNSIGNED BACstacGetIAmInfoMaxAPDU(
const BACSTAC_I_AM_INFO *pInfo);
BACSTAC_BOOLEAN BACstacSetIAmInfoSegmentation(
BACSTAC_I_AM_INFO *pInfo,
BACSTAC_SEGMENTATION segmentationSupported);
BACSTAC_SEGMENTATION BACstacGetIAmInfoSegmentation(
const BACSTAC_I_AM_INFO *pInfo);
BACSTAC_BOOLEAN BACstacSetIAmInfoVendorID(
BACSTAC_I_AM_INFO *pInfo,
BACSTAC_UI16 vendorID);
BACSTAC_UI16 BACstacGetIAmInfoVendorID(
const BACSTAC_I_AM_INFO *pInfo);

Write/read I Am Info attributes.

API Routines:
BACstacIAmEx();
BACSTAC_I_AM_HOOK_PROC;

/*G,S*/
/*C,G,S*/

79

Chapter 3. Service Data Types

I-Have
Description:
The I-Have-Info data (data type I_HAVE_INFO) conveys information for the BACstacIHaveEx() routine and I-Have
application hook. This data structure contains information about a source device and object: Device Instance Number,
Object Identifier and Object Name.

Declaration:
BACSTAC_I_HAVE_INFO

pInfo;

Access Routines:
BACSTAC_BOOLEAN BACstacInitIHaveInfoStr(
BACSTAC_I_HAVE_INFO *pInfo,
BACSTAC_INST_NUMBER deviceNumber,
BACSTAC_OBJECT_ID objectID,
const BACSTAC_CHAR_STRING *objectName);

Initialize the I-Have Info data structure with the given attributes.
BACSTAC_BOOLEAN BACstacInitIHaveInfo(
BACSTAC_I_HAVE_INFO *pInfo,
BACSTAC_INST_NUMBER deviceNumber,
const BACSTAC_OBJECT_ID *pObjectID,
const BACSTAC_CHAR *pObjectName);

Initialize the I-Have Info data structure with the given attributes with the Object Name parameter in UTF-8 encoding.
BACSTAC_BOOLEAN BACstacSetIHaveInfoDeviceNumber(
BACSTAC_I_HAVE_INFO *pInfo,
BACSTAC_INST_NUMBER deviceNumber);
BACSTAC_INST_NUMBER BACstacGetIHaveInfoDeviceNumber(
const BACSTAC_I_HAVE_INFO *pInfo);

Write/read the Device Number attribute of I-Have Info data structure.
BACSTAC_BOOLEAN BACstacCopyIHaveInfoObjectID(
BACSTAC_I_HAVE_INFO *pInfo,
const BACSTAC_OBJECT_ID *pObjectID);

80

Chapter 3. Service Data Types

Set the Object ID attribute of the I-Have Info data structure.
BACSTAC_OBJECT_ID *BACstacGetIHaveInfoObjectIDPtr(
const BACSTAC_I_HAVE_INFO *pInfo);

Return the pointer to the Object ID attribute of the I-Have Info data structure.
BACSTAC_BOOLEAN BACstacSetIHaveInfoObjectNameStr(
BACSTAC_I_HAVE_INFO *pInfo,
const BACSTAC_CHAR_STRING *pObjectName);

Sets the Object Name parameter of the I-Have-Info request.
BACSTAC_BOOLEAN BACstacSetIHaveInfoObjectNameUTF8(
BACSTAC_I_HAVE_INFO *pInfo,
const BACSTAC_CHAR *pObjectName);
BACSTAC_BOOLEAN BACstacSetIHaveInfoObjectNameUCS2(
BACSTAC_I_HAVE_INFO *pInfo,
const BACSTAC_UCS2_CHAR *pObjectName);
BACSTAC_BOOLEAN BACstacSetIHaveInfoObjectNameUCS4(
BACSTAC_I_HAVE_INFO *pInfo,
const BACSTAC_UCS4_CHAR *pObjectName);

Sets the Object Name parameter of the I-Have-Info request for the corresponding string type.
BACSTAC_BOOLEAN BACstacSetIHaveInfoObjectNameType(
BACSTAC_I_HAVE_INFO *pInfo,
BACSTAC_STRING_TYPE type);
BACSTAC_STRING_TYPE BACstacGetIHaveInfoObjectNameType(
const BACSTAC_I_HAVE_INFO *pInfo);

Set/get the String-Type argument (data type BACSTAC_STRING_TYPE) of I-Have-Info data structure.
const BACSTAC_CHAR_STRING *BACstacGetIHaveInfoObjectNameStrPtr(
const BACSTAC_I_HAVE_INFO *pInfo);

Returns a pointer to the Object Name parameter in the I-Have-Info request.
BACSTAC_CHAR *BACstacGetIHaveInfoObjectNamePtr(
const BACSTAC_I_HAVE_INFO *pInfo);

81

Chapter 3. Service Data Types
Returns a pointer to the Object Name parameter in the I-Have-Info request. A String Type assumes to be either
STRING_UTF_8 or STRING_JIS_X_0208 or STRING_ISO_8859_1.
BACSTAC_UCS2_CHAR *BACstacGetIHaveInfoObjectNameUCS2Ptr(
const BACSTAC_I_HAVE_INFO *pInfo);
BACSTAC_UCS4_CHAR *BACstacGetIHaveInfoObjectNameUCS4Ptr(
const BACSTAC_I_HAVE_INFO *pInfo);

Return pointers to to the Object Name parameter in the I-Have-Info request for the corresponding String Type.

API Routines:
BACstacIHaveEx();
BACSTAC_I_HAVE_HOOK_PROC;

/*G,S*/
/*C,G,S*/

Life Safety
Description:
The BACSTAC_LIFE_SAFETY_INFO data structure conveys information for routines that generate and handle the
Life Safety Operation service.

Declaration:
BACSTAC_LIFE_SAFETY_INFO
BACSTAC_UINT
BACSTAC_UI32
BACSTAC_STRING_TYPE
BACSTAC_CHAR
BACSTAC_LIFE_SAFETY_OPERATION
BACSTAC_OBJECT_ID

pLifeSafetyInfo;
mask;
processID;
characterSet;
RequestingSource;
eRequest;
objectID;

The pRequestingSource attribute specifies the identity of the human operator that initiates this service request. A string
type for the requesting source is indicated by the characterSet attribute. The eRequest attribute specifies the requested
operation (which may take on one of the standard values: NONE, SILENCE, SILENCE_AUDIBLE, SILENCE_VISUAL, RESET, RESET_ALARM, RESET_FAULT). The Object ID attribute is optional — if it is omitted the
request is interpreted as an operation on the all applicable objects within the receiving device. The mask attribute
indicates if the object ID is present.

82

Chapter 3. Service Data Types

Access Routines:
BACSTAC_BOOLEAN BACstacInitLSIStr(
BACSTAC_LIFE_SAFETY_INFO *pLifeSafetyInfo,
BACSTAC_UI32 processID,
const BACSTAC_CHAR_STRING *pRequestingSource,
BACSTAC_LIFE_SAFETY_OPERATION eRequest,
const BACSTAC_OBJECT_ID *pObjectID);

Initializes Life Safety Info data structure using its parameters. Object ID argument may be NULL if no Object ID
presents.
BACSTAC_BOOLEAN BACstacInitLSI(
BACSTAC_LIFE_SAFETY_INFO *pLifeSafetyInfo,
BACSTAC_UI32 processID,
const BACSTAC_CHAR *pRequestingSource,
BACSTAC_LIFE_SAFETY_OPERATION eRequest,
const BACSTAC_OBJECT_ID *pObjectID);

Initializes Life Safety Info data structure using its parameters. The requesting source is assumed to have the UTF-8
encoding. Object ID argument may be NULL if no Object ID presents.
BACSTAC_UI32 BACstacGetLSIProcessID(
const BACSTAC_LIFE_SAFETY_INFO *pLifeSafetyInfo);
BACSTAC_BOOLEAN BACstacSetLSIProcessID(
BACSTAC_LIFE_SAFETY_INFO *pLifeSafetyInfo,
BACSTAC_UI32 processID);
BACSTAC_STRING_TYPE BACstacGetLSICharacterSet(
const BACSTAC_LIFE_SAFETY_INFO *pLifeSafetyInfo);
BACSTAC_BOOLEAN BACstacSetLSICharacterSet(
BACSTAC_LIFE_SAFETY_INFO *pLifeSafetyInfo,
BACSTAC_STRING_TYPE characterSet);

Get/set Process ID and Character Set attributes of Life Safety Info data structure.
const BACSTAC_CHAR_STRING *BACstacGetLSIReqSourceStrPtr(
const BACSTAC_LIFE_SAFETY_INFO *pLifeSafetyInfo);

Manipulate the Requesting Source attribute.
BACSTAC_CHAR *BACstacGetLSIReqSourcePtr(
const BACSTAC_LIFE_SAFETY_INFO *pLifeSafetyInfo);
BACSTAC_UCS2_CHAR *BACstacGetLSIReqSourceUCS2Ptr(
const BACSTAC_LIFE_SAFETY_INFO *pLifeSafetyInfo);
BACSTAC_UCS4_CHAR *BACstacGetLSIReqSourceUCS4Ptr(

83

Chapter 3. Service Data Types
const BACSTAC_LIFE_SAFETY_INFO *pLifeSafetyInfo);
BACSTAC_BOOLEAN BACstacSetLSIReqSourceStr(
BACSTAC_LIFE_SAFETY_INFO *pLifeSafetyInfo,
const BACSTAC_CHAR_STRING *pRequestingSource);
BACSTAC_BOOLEAN BACstacSetLSIReqSourceUTF8(
BACSTAC_LIFE_SAFETY_INFO *pLifeSafetyInfo,
BACSTAC_CHAR *pRequestingSource);
BACSTAC_BOOLEAN BACstacSetLSIReqSourceUCS2(
BACSTAC_LIFE_SAFETY_INFO *pLifeSafetyInfo,
BACSTAC_UCS2_CHAR *pRequestingSource);
BACSTAC_BOOLEAN BACstacSetLSIReqSourceUCS4(
BACSTAC_LIFE_SAFETY_INFO *pLifeSafetyInfo,
BACSTAC_UCS4_CHAR *pRequestingSource);

Manipulate Requesting Source attribute for different string types.
BACSTAC_LIFE_SAFETY_OPERATION BACstacGetLSIRequest(
const BACSTAC_LIFE_SAFETY_INFO *pLifeSafetyInfo);
BACSTAC_BOOLEAN BACstacSetLSIRequest(
BACSTAC_LIFE_SAFETY_INFO *pLifeSafetyInfo,
BACSTAC_LIFE_SAFETY_OPERATION eRequest);
BACSTAC_BOOLEAN BACstacIsLSIObjectIDPresent(
const BACSTAC_LIFE_SAFETY_INFO *pLifeSafetyInfo);
BACSTAC_OBJECT_ID BACstacGetLSIObjectID(
const BACSTAC_LIFE_SAFETY_INFO *pLifeSafetyInfo);
BACSTAC_BOOLEAN BACstacSetLSIObjectID(
BACSTAC_LIFE_SAFETY_INFO *pLifeSafetyInfo,
BACSTAC_OBJECT_ID objectID);

Read/copy Request and Object ID attributes of Life Safety Info data structure.

API Routines:
BACstacLifeSafetyOperation();
BACstacLifeSafetyOperationEx();
BACSTAC_LIFE_SAFETY_OP_HOOK_PROC;

/*C*/
/*C,G,S*/
/*G,S*/

Private Transfer
Description:
BACSTAC_PRIVATE_TRANSFER_INFO data structure contains numeric Vendor-Identifier and Service-Number
parameters to specify the unique vendor identification code for the type of vendor-proprietary service to be performed
and the desired service to be performed. It contains a BACSTAC_BOOLEAN If-Parameters-Present attribute, a pointer
to the buffer which contains desired service parameters in the case fParametersPresent is TRUE (otherwise the buffer
84

Chapter 3. Service Data Types
contents shall be ignored), and a numeric length of the buffer which shall be ignored if fParametersPresent attribute is
FALSE. The Size attribute indicates the size of the data in bytes for the input buffer; for an output buffer it means a
size of the buffer in bytes. A Size attribute shall be 0 if a pointer to the Parameters buffer is NULL.

Declaration:
BACSTAC_UI16
BACSTAC_UINT
BACSTAC_BOOLEAN
BACSTAC_BUFFER
BACSTAC_VALUE_SIZE
BACSTAC_PRIVATE_TRANSFER_INFO

nVendorID;
nServiceNumber;
fParametersPresent;
parameters;
nByteCount;
pInfo.

Access Routines:
BACSTAC_BOOLEAN BACstacInitPTInfo(
BACSTAC_PRIVATE_TRANSFER_INFO *pPTInfo,
BACSTAC_UI16 nVendorID,
BACSTAC_UINT nServiceNumber,
void *parameters,
BACSTAC_VALUE_SIZE size);

Initialize Private Transfer Info data type using given attributes, BACSTAC_TRUE fParametersPresent attribute and
NULL (empty in the present situation) parameters buffer pointer.
BACSTAC_BOOLEAN BACstacFreePTInfo(
BACSTAC_IALLOC *iAlloc,
BACSTAC_PRIVATE_TRANSFER_INFO *pPTInfo);

Free the Private Transfer Info data obtained by BACstacConfPrivateTransfer2() or BACstacConfPrivateTransferEx2()
with the given allocator.
BACSTAC_UI16 BACstacGetPTInfoVendorID(
const BACSTAC_PRIVATE_TRANSFER_INFO *pPTInfo);
BACSTAC_BOOLEAN BACstacSetPTInfoVendorID(
BACSTAC_PRIVATE_TRANSFER_INFO *pPTInfo,
BACSTAC_UI16 nVendorID);
BACSTAC_UINT BACstacGetPTInfoServiceNumber(
const BACSTAC_PRIVATE_TRANSFER_INFO *pPTInfo);
BACSTAC_BOOLEAN BACstacSetPTInfoServiceNumber(
BACSTAC_PRIVATE_TRANSFER_INFO *pPTInfo,
BACSTAC_UINT ServiceNumber);

Read/copy Service Number and VendorID parameters.
85

Chapter 3. Service Data Types
BACSTAC_BOOLEAN BACstacArePTInfoParametersPresent(
const BACSTAC_PRIVATE_TRANSFER_INFO *pPTInfo);

Return BACSTAC_FALSE if the buffer contents has to be ignored.
void *BACstacGetPTInfoParametersPtr(
const BACSTAC_PRIVATE_TRANSFER_INFO *pPTInfo);

Return parameters buffer pointer or NULL if parameters are not present.
BACSTAC_VALUE_SIZE BACstacGetPTInfoParametersSize(
const BACSTAC_PRIVATE_TRANSFER_INFO *pPTInfo,
BACSTAC_PT_PARAM_SIZE sizeOfInterest);

Return a size of parameters buffer in bytes according the value of PT_PARAM_SIZE argument: if PT_PARAM_SIZE_BUFFER it returns a buffer size, if PT_PARAM_SIZE_ACTUAL it returns a size of parameters to convey into
the buffer, if PT_PARAM_SIZE_RETURNED it returns a smallest value of SIZE_BUFFER and SIZE_ACTUAL. If
parameters are not present, it returns 0.
BACSTAC_BOOLEAN BACstacSetPTInfoParameters(
BACSTAC_PRIVATE_TRANSFER_INFO *pPTInfo,
void *parameters,
BACSTAC_VALUE_SIZE size);

This routine copies a pointer to a parameters buffer and its size into a Private Transfer Info data structure and creates
a corresponding buffer.
BACSTAC_BOOLEAN BACstacRemovePTInfoParameters(
BACSTAC_PRIVATE_TRANSFER_INFO *pPTInfo);

Sets fParametersPresent attribute of Private Transfer Info data structure to BACSTAC_FALSE.

API Routines:
BACSTAC_CONF_PRIVATE_XFER_HOOK_PROC;
BACSTAC_PRIVATE_XFER_ACR_PROC;
BACSTAC_UNCONF_PRIVATE_XFER_HOOK_PROC;
BACstacConfPrivateTransfer2();
BACstacPrivateTransferResponse();
BACstacPrivateTransferError();
BACstacConfPrivateTransferEx2();
BACstacUnconfPrivateTransfer();
BACstacUnconfPrivateTransferEx();

/*G,S*/
/*C,G,S*/
/*C,G,S*/
/*C*/
/*G,S*/
/*G,S*/
/*C,G,S*/
/*C*/
/*C,G,S*/

86

Chapter 3. Service Data Types

Read File
Description:
The Read File data types convey the information for routines generating and handling the Atomic Read File service.
The Read File Info data (data type BACSTAC_READ_FILE_INFO) conveys the information for a Read File application hook. This data type contains three fields: and object identifier of the File object, the Access Type of data type
BACSTAC_FILE_ACCESS_TYPE which may be either FILE_ACCESS_STREAM or FILE_ACCESS_RECORD,
and a Read File Range field of data type BACSTAC_READ_FILE_RANGE.
The Read File Range data (data type BACSTAC_READ_FILE_RANGE) indicates the start position from the beginning of the file and the number of requested octets or records. The start position of 0 is the first octet or record of the
file.
The Read File Result data (data type BACSTAC_READ_FILE_RESULT) conveys the result of reading. This data
type contains a boolean End Of File parameter which indicates does the response include the last octet of the file,
Access Type field, and a number of fields which describe the memory block containing the file contents. In the Stream
case there are a Start Position field and an Octet String field. In the Record case there are a Start Record Number field,
a Record Count field that indicates a number of records to read, and a Buffer field. The buffer is formatted as an array
of BACSTAC_OCTET_STRING values which represent the records. The Start position and start record counts begin
from zero. If the Octet String field or Buffer field is not big enough to hold the actual result, a BACSTAC_STATUS_OUT_OF_SPACE reply will be returned. Access routines should be used to obtain pointers to those octet strings.
The Read File Spec data (data type BACSTAC_READ_FILE_SPEC) contains two fields: File Access Type (Stream
or Record) and Read File Range.

Declaration:
BACSTAC_READ_FILE_RESULT
BACSTAC_READ_FILE_SPEC
BACSTAC_READ_FILE_INFO
BACSTAC_FILE_ACCESS_TYPE
BACSTAC_INTEGER
BACSTAC_UNSIGNED
BACSTAC_INTEGER
BACSTAC_UNSIGNED
BACSTAC_READ_FILE_RANGE
BACSTAC_BOOLEAN
BACSTAC_OCTET_STRING
BACSTAC_BUFFER

Result;
spRequest;
pServiceInfo;
accessType;
startPosition;
octetCount;
startRecord;
recordCount;
request;
endOfFile;
streamData;
recordData;

Access Routines:
BACSTAC_BOOLEAN BACstacInitRFInfoStream(
BACSTAC_READ_FILE_INFO *pInfo,
const BACSTAC_OBJECT_ID *pFileID,
BACSTAC_INTEGER startPosition,
BACSTAC_UNSIGNED octetCount);

87

Chapter 3. Service Data Types

Initialize BACSTAC_READ_FILE_INFO data structure for FILE_ACCESS_STREAM case.
BACSTAC_BOOLEAN BACstacInitRFInfoRecords(
BACSTAC_READ_FILE_INFO *pInfo,
const BACSTAC_OBJECT_ID *pFileID,
BACSTAC_INTEGER startRecord,
BACSTAC_UNSIGNED recordCount);

Initialize BACSTAC_READ_FILE_INFO data structure for FILE_ACCESS_RECORD case.
BACSTAC_OBJECT_ID *BACstacGetRFInfoFileIDPtr(
const BACSTAC_READ_FILE_INFO *pInfo);
BACSTAC_BOOLEAN BACstacSetRFInfoFileID(
BACSTAC_READ_FILE_INFO *pInfo,
const BACSTAC_OBJECT_ID *pFileID);
BACSTAC_FILE_ACCESS_TYPE BACstacGetRFInfoAccessType(
const BACSTAC_READ_FILE_INFO *pInfo);
BACSTAC_BOOLEAN BACstacSetRFInfoStreamRange(
BACSTAC_READ_FILE_INFO *pInfo,
BACSTAC_INTEGER startPosition,
BACSTAC_UNSIGNED octetCount);
BACSTAC_INTEGER BACstacGetRFInfoStartPos(
const BACSTAC_READ_FILE_INFO *pInfo);
BACSTAC_UNSIGNED BACstacGetRFInfoOctetCount(
const BACSTAC_READ_FILE_INFO *pInfo);
BACSTAC_BOOLEAN BACstacSetRFInfoRecordRange(
BACSTAC_READ_FILE_INFO *pInfo,
BACSTAC_INTEGER startRecord,
BACSTAC_UNSIGNED recordCount);
BACSTAC_INTEGER BACstacGetRFInfoStartRecord(
const BACSTAC_READ_FILE_INFO *pInfo);
BACSTAC_UNSIGNED BACstacGetRFInfoRecordCount(
const BACSTAC_READ_FILE_INFO *pInfo);

Read and copy each attribute of the Read File Info data structure.
BACSTAC_BOOLEAN BACstacInitRFSpecStream(
BACSTAC_READ_FILE_SPEC *pSpec,
BACSTAC_INTEGER startPosition,
BACSTAC_UNSIGNED octetCount);

Initialize BACSTAC_READ_FILE_SPEC data structure for FILE_ACCESS_STREAM case.
BACSTAC_BOOLEAN BACstacInitRFSpecRecords(
BACSTAC_READ_FILE_SPEC *pSpec,
BACSTAC_INTEGER startRecord,

88

Chapter 3. Service Data Types
BACSTAC_UNSIGNED recordCount);

Initialize BACSTAC_READ_FILE_SPEC data structure for FILE_ACCESS_RECORD case.
BACSTAC_FILE_ACCESS_TYPE BACstacGetRFSpecAccessType(
const BACSTAC_READ_FILE_SPEC *pSpec);
BACSTAC_INTEGER BACstacGetRFSpecStartPos(
const BACSTAC_READ_FILE_SPEC *pSpec);
BACSTAC_UNSIGNED BACstacGetRFSpecOctetCount(
const BACSTAC_READ_FILE_SPEC *pSpec);
BACSTAC_INTEGER BACstacGetRFSpecStartRecord(
const BACSTAC_READ_FILE_SPEC *pSpec);
BACSTAC_UNSIGNED BACstacGetRFSpecRecordCount(
const BACSTAC_READ_FILE_SPEC *pSpec);

Read Access Type and File Range attributes of the Read File Spec data structure.
BACSTAC_BOOLEAN BACstacInitRFResultStream(
BACSTAC_READ_FILE_RESULT *pResult,
BACSTAC_INTEGER startPosition,
BACSTAC_OCTET_STRING *streamData);

Initialize BACSTAC_READ_FILE_RESULT data structure for FILE_ACCESS_STREAM case. Copy streamData
octet string into Read file Result data structure using the same buffer as the original one. However streamData pointer
may be NULL. Set endOfFile attribute to BACSTAC_FALSE. The first possible Start Position is zero. This data
structure initialisation is to convey data from BACstacReadFileResponse() routine to the request initiator.
BACSTAC_BOOLEAN BACstacInitRFResultStreamBuf(
BACSTAC_READ_FILE_RESULT *pResult,
void *pBuffer,
BACSTAC_VALUE_SIZE nBufferSize);

Initialize BACSTAC_READ_FILE_RESULT data structure for FILE_ACCESS_STREAM case. Set endOfFile attribute to BACSTAC_FALSE. Provide a buffer to place Stream file data after reading.
BACSTAC_BOOLEAN BACstacInitRFResultRecords(
BACSTAC_READ_FILE_RESULT *pResult,
BACSTAC_INTEGER startRecord,
BACSTAC_OCTET_STRING *pRecords,
BACSTAC_UNSIGNED retRecordCount);

Initialize BACSTAC_READ_FILE_RESULT data structure for FILE_ACCESS_RECORD case. Obtain the actual
records into recordData attribute of Read File Result data structure by referring the pRecords argument buffer which
is already formatted as a sequence of the records. However pRecords pointer may be NULL. In this case Record Count
89

Chapter 3. Service Data Types
has to be NULL. Set endOfFile to BACSTAC_FALSE. The first possible Start Position is zero. This data structure
initialisation is to convey data from BACstacReadFileResponse() routine to the request initiator.
BACSTAC_BOOLEAN BACstacInitRFResultRecBuf(
BACSTAC_READ_FILE_RESULT *pResult,
void *pBuffer,
BACSTAC_VALUE_SIZE nBufferSize);

Initialize BACSTAC_READ_FILE_RESULT data structure for FILE_ACCESS_RECORD case. Set endOfFile attribute to BACSTAC_FALSE. Provide a buffer to place Record file data after reading. This buffer is not formatted as
a sequence of records.
BACSTAC_BOOLEAN BACstacFreeRFResult(
BACSTAC_IALLOC *iAlloc,
BACSTAC_READ_FILE_RESULT *result);

Free the Read File result obtained by BACstacReadFile2() or BACstacReadFileEx2() with the given allocator.
BACSTAC_BOOLEAN BACstacSetRFResultEOF(
BACSTAC_READ_FILE_RESULT *pResult,
BACSTAC_BOOLEAN fEOF);
BACSTAC_BOOLEAN BACstacGetRFResultEOF(
const BACSTAC_READ_FILE_RESULT *pResult);

Read and copy End Of File attribute of the Read File Result data structure.
BACSTAC_BOOLEAN BACstacSetRFResultStreamData(
BACSTAC_READ_FILE_RESULT *pResult,
BACSTAC_INTEGER startPosition,
BACSTAC_OCTET_STRING *pStreamData);

Copy a Stream data from the given buffer into Read File Result data structure beginning from the given Start Position.
Zero start position indicates the first octet in the streamData attribute of Read File Result data structure. This does not
change End Of File attribute of Read File Result data structure. The pStreamData argument is optional and may be
NULL.
BACSTAC_INTEGER BACstacGetRFResultStartPos(
const BACSTAC_READ_FILE_RESULT *pResult);

Return Start Position attribute of Read File Result data structure.
BACSTAC_BYTE *BACstacGetRFResultStreamDataOctets(
const BACSTAC_READ_FILE_RESULT *pResult);

90

Chapter 3. Service Data Types

Return the pointer to octets in the Read File Result data structure.
BACSTAC_VALUE_SIZE BACstacGetRFResultStreamDataSize(
const BACSTAC_READ_FILE_RESULT *pResult);

Return the number of octets in the Read File Result data structure.
Return a pointer to Stream data attribute of Read File Result data structure.
BACSTAC_BOOLEAN BACstacSetRFResultRecordsData(
BACSTAC_READ_FILE_RESULT *pResult,
BACSTAC_INTEGER startRecord,
BACSTAC_OCTET_STRING *pRecords,
BACSTAC_UNSIGNED retRecordCount);

Copy a given number of Records from the given buffer into Read File Result data structure beginning from the given
Start Position number. Zero start position indicates the first record. This action does not change End Of File attribute
of Read File Result data structure. The pRecords argument is optional and may be NULL. In this case a record number
argument retRecrdCount has to be 0.
BACSTAC_INTEGER BACstacGetRFResultStartRecord(
const BACSTAC_READ_FILE_RESULT *pResult);

Read the Start record attribute of the Read File result data structure.
BACSTAC_UNSIGNED BACstacGetRFResultRecordCount(
const BACSTAC_READ_FILE_RESULT *pResult);

Read the Record Count attribute which indicates how many records are there into Read File Result data structure.
BACSTAC_OCTET_STRING *BACstacGetRFResultRecordPtr(
const BACSTAC_READ_FILE_RESULT *pResult,
BACSTAC_UNSIGNED recordIndex);

Return a pointer to the record that have the given number in the Read File Result data structure. The record numeration
begins from zero.

API Routines:
BACSTAC_READ_FILE_ACR_PROC;
BACSTAC_READ_FILE_HOOK_PROC;

/*C,G,S*/
/*G,S*/

91

Chapter 3. Service Data Types
BACstacReadFile2();
BACstacReadFileEx2();
BACstacReadFileResponse();

/*C*/
/*C,G,S*/
/*G,S*/

Read Property
Description:
The BACSTAC_READ_INFO data structure conveys the information for the Read-Property application hook. This
data type contains information about the property coordinates: Object and Property IDs and Array index. This data
type replaces BACSTAC_READ_INFO data type.

Declaration:
BACSTAC_READ_INFO pInfo;

Access Routines:
BACSTAC_BOOLEAN BACstacInitReadInfo(
BACSTAC_READ_INFO *pReadInfo,
const BACSTAC_OBJECT_ID *pObjectID,
BACSTAC_PROPERTY_ID ePropertyID);

Initialize BACSTAC_READ_INFO data structure with the given attributes.
BACSTAC_BOOLEAN BACstacCopyReadInfoObjectID(
BACSTAC_READ_INFO *pReadInfo,
const BACSTAC_OBJECT_ID *pObjectID);
BACSTAC_OBJECT_ID *BACstacGetReadInfoObjectIDPtr(
const BACSTAC_READ_INFO *pReadInfo);
BACSTAC_BOOLEAN BACstacSetReadInfoPropID(
BACSTAC_READ_INFO *pReadInfo,
BACSTAC_PROPERTY_ID ePropertyID);
BACSTAC_PROPERTY_ID BACstacGetReadInfoPropID(
const BACSTAC_READ_INFO *pReadInfo);
BACSTAC_BOOLEAN BACstacSetReadInfoIndex(
BACSTAC_READ_INFO *pReadInfo,
BACSTAC_ARRAY_INDEX nIndex);
BACSTAC_ARRAY_INDEX BACstacGetReadInfoIndex(
const BACSTAC_READ_INFO *pReadInfo);

92

Chapter 3. Service Data Types
Write/read the attributes of BACSTAC_READ_INFO data structure.

API Routines:
BACSTAC_READ_PROP_ACR_PROC;
BACSTAC_READ_PROP_HOOK_PROC;
BACstacReadPropertyEx2();
BACstacReadPropResponse();
BACstacReadLocalProperty();

/*C,G,S*/
/*G,S*/
/*C,G,S*/
/*G,S*/
/*G,S*/

Read Property Conditional
Description:
The data type BACSTAC_READ_CON_INFO is used to transmit data for Read-Property-Conditional service request
and hook. This data type contains a Selection Criteria attribute and a list of Property References, i.e. a pointer to a
buffer which contains a list of Property Reference data structures, and the buffer length expressed as a number of
Property References. A buffer length may be zero.
Note: If the number of Property References is zero and the pointer to them is NULL then listOfPropertyReferences
is omitted in ASN.1 encoding. If the number of Property References is zero and the pointer to them is not NULL
then listOfPropertyReferences is encoded in ASN.1 as an empty list.

The Selection-Criteria data structure (data type BACSTAC_SELECTION_CRITERIA) consists of Selection-Logic
value (data type BACSTAC_SELECTION_LOGIC) which may be And, Or or All (the last means that no logical expression is used), and a list of Selection-Criterion data structures (data type BACSTAC_SELECTION_CRITERION)
which is represented by a pointer to the buffer and a buffer length expressed as a number of Selection-Criterion items.
A buffer length may be zero. The Selection-Criterion data structure contains a Property-Identifier, an optional ArrayIndex (if a property is not array, a Void index shall be used), a Relation-Type which may be Equal, Not Equal, Less
Than and so on (see Appendix D, Relation-Type enumeration), and a Property-Contents value to compare with the
object Properties. A single Selection-Criterion requests a comparison of the value of the Object-Property and the provided Property-Contents. The Selection-Criteria data type constructs a boolean expression which is a combination of
these comparisons.
Note: If the number of Selection-Criteria is zero and the pointer to them is NULL then listOfSelectionCriteria is
omitted in ASN.1 encoding. If the number of Selection-Criteria is zero and the pointer to them is not NULL then
listOfSelectionCriteria is encoded in ASN.1 as an empty list.

If a Read-Property-Conditional service request succeeds, the RPC-Result data structure (data type BACSTAC_RPC_RESULT) returns the result. This data structure consists of a pointer to a buffer to transmit a list of Read-Access-Result
data structures (Read-Access-Result data type is described in the Section called Read Property Multiple) and a buffer
length expressed as a number of Read-Access-Result items.

93

Chapter 3. Service Data Types

Declaration:
BACSTAC_READ_CON_INFO
BACSTAC_SELECTION_CRITERIA
BACSTAC_SELECTION_CRITERION
BACSTAC_RELATION_TYPE
BACSTAC_SELECTION_LOGIC
BACSTAC_RPC_RESULT

*pServiceInfo;
*objectSelectionCriteria;
*selectionCriterion,
eRelationSpecifier;
selLogic,
*pResult;

Access Routines:
BACSTAC_BOOLEAN BACstacInitSelCriterion(
BACSTAC_SELECTION_CRITERION *selectionCriterion,
BACSTAC_PROPERTY_ID propertyID,
BACSTAC_RELATION_TYPE relationSpecifier,
const BACSTAC_PROPERTY_CONTENTS *value);

Initialize Selection Criteria data structure setting Array index to BACSTAC_VOID_INDEX.
BACSTAC_ARRAY_INDEX BACstacGetSelCriterionIndex(
const BACSTAC_SELECTION_CRITERION *selectionCriterion);
BACSTAC_BOOLEAN BACstacSetSelCriterionIndex(
BACSTAC_SELECTION_CRITERION *selectionCriterion,
BACSTAC_ARRAY_INDEX index);
BACSTAC_RELATION_TYPE BACstacGetSelCriterionRelation(
const BACSTAC_SELECTION_CRITERION *selectionCriterion);
BACSTAC_BOOLEAN BACstacSetSelCriterionRelation(
BACSTAC_SELECTION_CRITERION *selectionCriterion,
BACSTAC_RELATION_TYPE relationSpecifier);
BACSTAC_PROPERTY_ID BACstacGetSelCriterionPropID(
const BACSTAC_SELECTION_CRITERION *selectionCriterion);
BACSTAC_BOOLEAN BACstacSetSelCriterionPropID(
BACSTAC_SELECTION_CRITERION *selectionCriterion,
BACSTAC_PROPERTY_ID propertyID);
BACSTAC_PROPERTY_CONTENTS *BACstacGetSelCriterionValuePtr(
const BACSTAC_SELECTION_CRITERION *selectionCriterion);
BACSTAC_BOOLEAN BACstacCloneSelCriterionValue(
BACSTAC_SELECTION_CRITERION *selectionCriterion,
const BACSTAC_PROPERTY_CONTENTS *value);

Read/copy attributes of Selection Criteria data structure. The last routine uses for a copy of a Property Contents
attribute the same buffer as for the original one.
BACSTAC_BOOLEAN BACstacInitRPCInfo(
BACSTAC_READ_CON_INFO *readRPCInfo,
BACSTAC_PROP_REF *readItems,
BACSTAC_PROPERTY_COUNT nItemCount);

94

Chapter 3. Service Data Types

Initialize Read Conditional Info data structure setting Selection Logic to ALL and using empty Selection Criterion
list. A Property reference attribute uses the same buffer as a readItems argument.
BACSTAC_BOOLEAN BACstacSetRPCInfoSelectionCriteria(
BACSTAC_READ_CON_INFO *readRPCInfo,
BACSTAC_SELECTION_LOGIC selLogic,
BACSTAC_SELECTION_CRITERION *criteriaList,
BACSTAC_PROPERTY_COUNT criteriaCount);

Copy Selection Criteria attribute into Read Conditional Info data structure using for a Selection Criterion list the same
buffer as the criteriaList argument. This argument is optional.
BACSTAC_SELECTION_LOGIC BACstacGetRPCInfoSelectionLogic(
const BACSTAC_READ_CON_INFO *readRPCInfo);
BACSTAC_PROPERTY_COUNT BACstacGetRPCInfoCriteriaCount(
const BACSTAC_READ_CON_INFO *readRPCInfo);
BACSTAC_BOOLEAN BACstacIsRPCInfoCriteriaListPresent(
const BACSTAC_READ_CON_INFO *readRPCInfo);
BACSTAC_BOOLEAN BACstacIsRPCInfoCriteriaListPresent(
const BACSTAC_READ_CON_INFO *readRPCInfo);
BACSTAC_SELECTION_CRITERION *BACstacGetRPCInfoCriterionPtr(
const BACSTAC_READ_CON_INFO *readRPCInfo,
BACSTAC_PROPERTY_COUNT index);
BACSTAC_BOOLEAN BACstacIsRPCInfoReadItemsPresent(
const BACSTAC_READ_CON_INFO *readRPCInfo);
BACSTAC_PROPERTY_COUNT BACstacGetRPCInfoItemCount(
const BACSTAC_READ_CON_INFO *readRPCInfo);

Read attributes of read Conditional Info data structure.
BACSTAC_PROP_REF *BACstacGetRPCInfoItemPtr(
const BACSTAC_READ_CON_INFO *readRPCInfo,
BACSTAC_PROPERTY_COUNT index);

Reads from Read Conditional Info data structure a Property Reference item with the given number in a list.
BACSTAC_BOOLEAN BACstacSetRPCInfoItems(
BACSTAC_READ_CON_INFO *readRPCInfo,
BACSTAC_SELECTION_CRITERION *items,
BACSTAC_PROPERTY_COUNT nItemCount);

Copy a Selection Criterion list into Read Conditional Info data structure using for a copy the same buffer as for the
original list.

95

Chapter 3. Service Data Types
BACSTAC_BOOLEAN BACstacInitRPCResult(
BACSTAC_RPC_RESULT *rpcResult,
void *buffer,
BACSTAC_VALUE_SIZE size);

Initialize RPC-Result data structure.
BACSTAC_BOOLEAN BACstacFreeRPCResult(
BACSTAC_IALLOC *iAlloc,
BACSTAC_RPC_RESULT *rpcResult);

Free the Read Property Conditional result obtained by BACstacReadPropertyConditionalEx2() with the given allocator.
BACSTAC_OBJECT_COUNT BACstacGetRPCResultCount(
const BACSTAC_RPC_RESULT *rpcResult);
BACSTAC_READ_ACCESS_RESULT *BACstacGetRPCResultItemPtr(
const BACSTAC_RPC_RESULT *rpcResult,
BACSTAC_PROPERTY_COUNT index);

Read a pointer to a data buffer and a number of Read Access Result data structures.

API Routines:
BACSTAC_READ_PROP_CON_ACR_PROC;
BACSTAC_READ_PROP_CON_HOOK_PROC;
BACstacReadPropConResponse();
BACstacReadPropertyConditionalEx2();

/*C,G,S*/
/*G,S*/
/*G,S*/
/*C,G,S*/

Read Property Multiple
Description:
The Read Multiple Hook Info data (data type BACSTAC_READ_MUL_HOOK_INFO) conveys the information for a
Read Property Multiple application hook. This data type contains the list of object identifiers and property references
of the properties to be read.
The Read Access Result data (data type BACSTAC_READ_ACCESS_RESULT) conveys the result of reading all the
properties which belong to a single object. The former data type name BACSTAC_HOOK_RESULT_LIST also may
be used. The result of reading any single property may be either the property value or the reason for failure. The list
of Read Access Result data structures is the argument of the BACstacReadPropMultipleResponse() routine which is

96

Chapter 3. Service Data Types
a completion routine for the Read Property Multiple application hook. Read-Property-Conditional service also uses
this data type.

Declaration:
BACSTAC_READ_MUL_HOOK_INFO
BACSTAC_READ_ACCESS_SPEC
BACSTAC_READ_ACCESS_RESULT

readMultipleInfo;
readAccSpec;
readAccessResult;

The BACSTAC_READ_MUL_HOOK_INFO data structure contains a pointer to a list of readSpec (data type
BACSTAC_READ_ACCESS_SPEC) as the 2nd attribute, and the length of the list as the 1st attribute. BACSTAC_READ_ACCESS_SPEC data structure indicates a list of properties which belong to a single object. The former data
type name BACSTAC_READ_ACCESS_SPEC also may be used. This data structure contains three attributes: the
Object Identifier, the length of the buffer as a number of Property References it contains, and a pointer to the buffer
which contains the list of Property References.
The BACSTAC_READ_ACCESS_SPEC data type corresponds to the BACSTAC_READ_LIST data type which is
used in the BACstacReadPropertyMultiple2() routine.
The BACSTAC_READ_ACCESS_RESULT data structure consists of three attributes: the 1st attribute is the Object
Identifier, the 2nd attribute is the number of items in the next buffer, and the 3rd attribute is the pointer to the buffer
containing the list of BACSTAC_READ_RESULT_ITEM data structures. The BACSTAC_READ_RESULT_ITEM
data type and the helper data type BACSTAC_RPM_RESULT_COUNT are described in the Section called Read
Property Multiple - Client.
Note: If the number of items is zero and the pointer to items is NULL then listOfReadAccessResults is omitted in
ASN.1 encoding. If the number of items is zero and the pointer to items is not NULL then listOfReadAccessResults
is encoded in ASN.1 as an empty list.

Initializer:
BACSTAC_READ_ACCESS_SPEC_INIT(objType, instNum, pItems, itemCount)

Access Routines:
BACSTAC_BOOLEAN BACstacInitReadAccSpec(
BACSTAC_READ_ACCESS_SPEC *pList,
const BACSTAC_OBJECT_ID *pObjectID,
const BACSTAC_PROP_REF *pItems,
BACSTAC_PROPERTY_COUNT nItemCount);

Initialize the Read Access Spec with the given arguments.
BACSTAC_OBJECT_ID *BACstacGetReadAccSpecObjectIDPtr(

97

Chapter 3. Service Data Types
const BACSTAC_READ_ACCESS_SPEC *pList);
BACSTAC_BOOLEAN BACstacCopyReadAccSpecObjectID(
BACSTAC_READ_ACCESS_SPEC *pList,
const BACSTAC_OBJECT_ID *pObjectID);

BACSTAC_BOOLEAN BACstacSetReadAccSpecItems(
BACSTAC_READ_ACCESS_SPEC *pList,
BACSTAC_PROP_REF *pItems,
BACSTAC_PROPERTY_COUNT nItemCount);

BACSTAC_PROP_REF *BACstacGetReadAccSpecItemPtr(
const BACSTAC_READ_ACCESS_SPEC *pList,
BACSTAC_PROPERTY_COUNT nIndex);

BACSTAC_PROPERTY_COUNT BACstacGetReadAccSpecItemCount(
const BACSTAC_READ_ACCESS_SPEC *pList);

Write/read Read Hook List attributes.
BACSTAC_PROPERTY_ID BACstacGetReadAccSpecItemID(
const BACSTAC_READ_ACCESS_SPEC *pList,
BACSTAC_PROPERTY_COUNT nIndex);

Return the Property Identifier of a property whose Property Reference has the sequence number in the list equal to
nIndex.
BACSTAC_ARRAY_INDEX BACstacGetReadAccSpecItemIndex(
const BACSTAC_READ_ACCESS_SPEC *pList,
BACSTAC_PROPERTY_COUNT nIndex);

Return the Array Index of the Property whose Property Reference has the sequence number in the list equal to nIndex.
BACSTAC_BOOLEAN BACstacInitRPMHookInfo(
BACSTAC_READ_MUL_HOOK_INFO *pInfo,
BACSTAC_READ_ACCESS_SPEC *readSpec,
BACSTAC_OBJECT_COUNT nListCount);

Initialize the Read Multiple Hook Info data structure with the given attributes.
BACSTAC_OBJECT_COUNT BACstacGetRPMHookInfoCount(
const BACSTAC_READ_MUL_HOOK_INFO *pInfo);

98

Chapter 3. Service Data Types

BACSTAC_READ_ACCESS_SPEC *BACstacGetRPMHookInfoList(
const BACSTAC_READ_MUL_HOOK_INFO *pInfo,
BACSTAC_OBJECT_COUNT nIndex);

Read/write Read Multiple Hook Info attributes.
BACSTAC_BOOLEAN BACstacInitReadAccResult(
BACSTAC_READ_ACCESS_RESULT *pList);

Initialize the Read Access Result with the empty list of Read Result Items and BACSTAC_OBJECT_ID_UNKNOWN
value of Object Identifier.
BACSTAC_BOOLEAN BACstacInitReadAccResultFromRawResult(
BACSTAC_READ_ACCESS_RESULT *pList,
const BACSTAC_READ_RAW_RESULT_LIST *pResult);

Initialize the Read Access Result from the Read Raw Result List.
BACSTAC_BOOLEAN BACstacFreeReadAccResult(
BACSTAC_IALLOC *iAlloc,
BACSTAC_READ_ACCESS_RESULT *pList,
BACSTAC_OBJECT_COUNT nObjectCount);

Free the Property Content buffer in each Read Result Item as well as all arrays of Read Result Items. This routine
is mostly useful when the Read Access Result was obtained from the Read Raw Result List, which was obtained by
BACstacReadPropertyMultipleEx2() with an allocator.
BACSTAC_BOOLEAN BACstacCopyReadAccResultObjectID(
BACSTAC_READ_ACCESS_RESULT *pList,
const BACSTAC_OBJECT_ID *pObjectID);
BACSTAC_OBJECT_ID *BACstacGetReadAccResultObjectIDPtr(
const BACSTAC_READ_ACCESS_RESULT *pList);
BACSTAC_BOOLEAN BACstacSetReadAccResultItems(
BACSTAC_READ_ACCESS_RESULT *pList,
const BACSTAC_READ_RESULT_ITEM *resultBuffer,
BACSTAC_PROPERTY_COUNT nResultCount);
BACSTAC_PROPERTY_COUNT BACstacGetReadAccResultCount(
const BACSTAC_READ_ACCESS_RESULT *pList);
BACSTAC_READ_RESULT_ITEM *BACstacGetReadAccResultItemPtr(
const BACSTAC_READ_ACCESS_RESULT *pList,
BACSTAC_PROPERTY_COUNT nIndex);

99

Chapter 3. Service Data Types
Manipulate each of attributes of the BACSTAC_READ_ACCESS_RESULT data structure.
BACSTAC_BOOLEAN BACstacInitInContentsReadAccSpec(
BACSTAC_PROPERTY_CONTENTS *pContents,
const BACSTAC_OBJECT_ID *objectID,
BACSTAC_PROP_REF *items,
BACSTAC_PROPERTY_COUNT itemCount);

Initialize a Read Access Specification inside a Property Contents buffer.
BACSTAC_READ_ACCESS_SPEC *BACstacGetContentsReadAccSpecPtr(
const BACSTAC_PROPERTY_CONTENTS *pContents);

Get a pointer to a Read Access Specification In the Property Contents.
BACSTAC_BOOLEAN BACstacCloneContentsReadAccSpec(
BACSTAC_PROPERTY_CONTENTS *pContents,
const BACSTAC_READ_ACCESS_SPEC *readAccSpec);

Copy a Read Access Specification into a Property Contents using for a copy the same buffer as the original one.
BACSTAC_BOOLEAN BACstacInitInContentsReadAccRes(
BACSTAC_PROPERTY_CONTENTS *pContents);

Initialize a Read Access Result inside a Property Contents buffer.
BACSTAC_READ_ACCESS_RESULT *BACstacGetContentsReadAccResPtr(
const BACSTAC_PROPERTY_CONTENTS *pContents);

Get a pointer to a Read Access Result In the Property Contents.
BACSTAC_BOOLEAN BACstacCloneContentsReadAccRes(
BACSTAC_PROPERTY_CONTENTS *pContents,
const BACSTAC_READ_ACCESS_RESULT *readAccResult);

Copy a Read Access Result into a Property Contents using for a copy the same buffer as the original one.

100

Chapter 3. Service Data Types

API Routines:
