<!DOCTYPE html>
<html lang="ko">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Modbus RTU-to-BACnet/IP Gateway 통합 요구사항 및 시험 명세서</title>
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Fira+Code:wght@400;600&family=Pretendard:wght@300;400;500;600;700;800&display=swap" rel="stylesheet">
<style>
:root {
  --bg-primary: #0b0f19;
  --bg-secondary: #131b2e;
  --bg-card: #182238;
  --bg-card-alt: #0f172a;
  --text-main: #f8fafc;
  --text-muted: #94a3b8;
  --text-subtle: #64748b;
  --border-color: #243049;
  --border-subtle: #182238;
  --accent-blue: #38bdf8;
  --accent-cyan: #06b6d4;
  --accent-indigo: #818cf8;
  --accent-green: #34d399;
  --accent-amber: #fbbf24;
  --accent-rose: #fb7185;
  --accent-purple: #a855f7;
  --sidebar-w: 380px;
}

[data-theme="light"] {
  --bg-primary: #f8fafc;
  --bg-secondary: #ffffff;
  --bg-card: #ffffff;
  --bg-card-alt: #f1f5f9;
  --text-main: #0f172a;
  --text-muted: #475569;
  --text-subtle: #94a3b8;
  --border-color: #e2e8f0;
  --border-subtle: #f1f5f9;
  --accent-blue: #0284c7;
  --accent-cyan: #0891b2;
  --accent-indigo: #4f46e5;
  --accent-green: #059669;
  --accent-amber: #d97706;
  --accent-rose: #e11d48;
  --accent-purple: #9333ea;
}

* { box-sizing: border-box; margin: 0; padding: 0; }
body {
  font-family: 'Pretendard', -apple-system, BlinkMacSystemFont, system-ui, Roboto, sans-serif;
  background-color: var(--bg-primary);
  color: var(--text-main);
  line-height: 1.65;
  display: flex;
  height: 100vh;
  overflow: hidden;
}

/* Sidebar */
#sidebar {
  width: var(--sidebar-w);
  height: 100vh;
  background: var(--bg-secondary);
  border-right: 1px solid var(--border-color);
  display: flex;
  flex-direction: column;
  flex-shrink: 0;
  z-index: 100;
}

.sidebar-header {
  padding: 18px 20px;
  border-bottom: 1px solid var(--border-color);
  background: var(--bg-secondary);
}
.sidebar-title {
  font-size: 15px;
  font-weight: 700;
  color: var(--accent-blue);
  display: flex;
  align-items: center;
  gap: 8px;
}

/* Sticky Filter Controls in Sidebar */
.sidebar-controls {
  padding: 14px 18px;
  background: rgba(11, 15, 25, 0.4);
  border-bottom: 1px solid var(--border-color);
  display: flex;
  flex-direction: column;
  gap: 10px;
}
.filter-select-label {
  font-size: 11.5px;
  font-weight: 700;
  color: var(--text-muted);
  text-transform: uppercase;
  letter-spacing: 0.05em;
  display: flex;
  justify-content: space-between;
  align-items: center;
}
.mode-select {
  width: 100%;
  padding: 8px 10px;
  background: var(--bg-card);
  border: 1px solid var(--border-color);
  border-radius: 6px;
  color: var(--text-main);
  font-size: 12.5px;
  font-weight: 600;
  outline: none;
  cursor: pointer;
}
.mode-select:focus {
  border-color: var(--accent-blue);
}

.sidebar-search input {
  width: 100%;
  padding: 8px 12px;
  background: var(--bg-card);
  border: 1px solid var(--border-color);
  border-radius: 6px;
  color: var(--text-main);
  font-size: 12.5px;
  outline: none;
}
.sidebar-search input:focus {
  border-color: var(--accent-blue);
}

.nav-group {
  flex: 1;
  overflow-y: auto;
  padding: 12px 14px;
}
.nav-item {
  display: flex;
  align-items: center;
  justify-content: space-between;
  padding: 10px 12px;
  font-size: 12.5px;
  color: var(--text-muted);
  text-decoration: none;
  border-radius: 8px;
  margin-bottom: 4px;
  cursor: pointer;
  border: 1px solid transparent;
  transition: all 0.15s ease;
  user-select: none;
}
.nav-item:hover {
  background: var(--border-color);
  color: var(--text-main);
}
.nav-item.active {
  background: rgba(56, 189, 248, 0.15);
  border-color: rgba(56, 189, 248, 0.4);
  color: var(--text-main);
  font-weight: 600;
}
.nav-item.hidden {
  display: none !important;
}
.nav-label {
  display: flex;
  align-items: center;
  gap: 8px;
  overflow: hidden;
  text-overflow: ellipsis;
  white-space: nowrap;
}
.nav-badge {
  font-size: 10.5px;
  padding: 2px 7px;
  border-radius: 12px;
  font-weight: 700;
  flex-shrink: 0;
}
.badge-live-full {
  background: rgba(52, 211, 153, 0.15);
  color: var(--accent-green);
  border: 1px solid rgba(52, 211, 153, 0.3);
}
.badge-live-mut {
  background: rgba(6, 182, 212, 0.15);
  color: var(--accent-cyan);
  border: 1px solid rgba(6, 182, 212, 0.3);
}
.badge-live-part {
  background: rgba(251, 191, 36, 0.15);
  color: var(--accent-amber);
  border: 1px solid rgba(251, 191, 36, 0.3);
}
.badge-managed-only {
  background: rgba(251, 113, 133, 0.15);
  color: var(--accent-rose);
  border: 1px solid rgba(251, 113, 133, 0.3);
}

/* Main Content */
#main {
  flex: 1;
  height: 100vh;
  display: flex;
  flex-direction: column;
  overflow-y: auto;
  background-color: var(--bg-primary);
}

.top-bar {
  padding: 16px 32px;
  border-bottom: 1px solid var(--border-color);
  background: var(--bg-secondary);
  display: flex;
  justify-content: space-between;
  align-items: center;
}
.theme-toggle {
  background: var(--bg-card);
  border: 1px solid var(--border-color);
  color: var(--text-muted);
  padding: 6px 12px;
  border-radius: 6px;
  font-size: 12px;
  cursor: pointer;
  display: flex;
  align-items: center;
  gap: 6px;
}
.theme-toggle:hover {
  color: var(--text-main);
  border-color: var(--accent-blue);
}

.active-mode-banner {
  background: linear-gradient(90deg, rgba(56, 189, 248, 0.1) 0%, rgba(6, 182, 212, 0.05) 100%);
  border-bottom: 1px solid rgba(56, 189, 248, 0.2);
  padding: 10px 32px;
  display: flex;
  align-items: center;
  justify-content: space-between;
  font-size: 13px;
}
.banner-tag {
  display: flex;
  align-items: center;
  gap: 8px;
  font-weight: 600;
}

.doc-header-compact {
  padding: 24px 32px 16px 32px;
  border-bottom: 1px solid var(--border-color);
  display: flex;
  justify-content: space-between;
  align-items: flex-end;
}
.doc-title-compact {
  font-size: 22px;
  font-weight: 800;
  color: var(--text-main);
  letter-spacing: -0.02em;
}
.doc-desc-compact {
  font-size: 13px;
  color: var(--text-muted);
  margin-top: 4px;
}
.doc-stats-mini {
  display: flex;
  gap: 16px;
}
.stat-pill {
  background: var(--bg-card);
  border: 1px solid var(--border-color);
  border-radius: 8px;
  padding: 8px 14px;
  text-align: center;
  font-size: 11px;
  font-weight: 600;
}
.stat-pill-val {
  font-size: 16px;
  font-weight: 800;
  color: var(--accent-blue);
}

/* Detail View Container */
.detail-view {
  padding: 32px;
  flex: 1;
}

.req-card {
  display: none;
  background: var(--bg-card);
  border: 1px solid var(--border-color);
  border-radius: 12px;
  overflow: hidden;
  box-shadow: 0 4px 20px rgba(0, 0, 0, 0.15);
  animation: fadeIn 0.2s ease;
}
.req-card.active {
  display: block;
}

@keyframes fadeIn {
  from { opacity: 0; transform: translateY(3px); }
  to { opacity: 1; transform: translateY(0); }
}

.req-header {
  background: rgba(19, 27, 46, 0.95);
  padding: 20px 24px;
  border-bottom: 1px solid var(--border-color);
  display: flex;
  justify-content: space-between;
  align-items: center;
}
.req-id {
  font-family: 'Fira Code', monospace;
  font-size: 18px;
  font-weight: 700;
  color: var(--accent-blue);
}
.req-title-text {
  font-size: 19px;
  font-weight: 700;
  color: var(--text-main);
  margin-left: 14px;
}
.req-status-badges {
  display: flex;
  align-items: center;
  gap: 8px;
}
.req-badge {
  font-size: 12px;
  font-weight: 600;
  padding: 4px 10px;
  border-radius: 20px;
}

.req-body {
  padding: 24px;
}

.element-group {
  margin-bottom: 24px;
}
.element-title {
  font-size: 14px;
  font-weight: 700;
  color: var(--accent-indigo);
  text-transform: uppercase;
  letter-spacing: 0.05em;
  margin-bottom: 10px;
  display: flex;
  align-items: center;
  gap: 6px;
}
.element-content {
  background: var(--bg-primary);
  border: 1px solid var(--border-color);
  border-radius: 8px;
  padding: 16px 20px;
  font-size: 14px;
}
.element-content p {
  margin-bottom: 10px;
}
.element-content p:last-child {
  margin-bottom: 0;
}
.element-content ul, .element-content ol {
  padding-left: 20px;
  margin-bottom: 10px;
}
.element-content li {
  margin-bottom: 6px;
}

/* TC Cards */
.tc-list-title {
  font-size: 15px;
  font-weight: 700;
  color: var(--accent-green);
  margin: 30px 0 16px 0;
  display: flex;
  align-items: center;
  gap: 8px;
}
.tc-grid {
  display: grid;
  grid-template-columns: 1fr;
  gap: 16px;
}
.tc-card {
  background: var(--bg-card-alt);
  border: 1px solid var(--border-color);
  border-left: 4px solid var(--accent-green);
  border-radius: 8px;
  padding: 20px;
}
.tc-card.cat-complex { border-left-color: var(--accent-amber); }
.tc-card.cat-stability { border-left-color: var(--accent-rose); }
.tc-card.cat-interop { border-left-color: var(--accent-cyan); }
.tc-card.cat-compat { border-left-color: var(--accent-purple); }
.tc-card.cat-usability { border-left-color: var(--accent-indigo); }
.tc-card.tc-search-highlight {
  border-color: var(--accent-amber) !important;
  box-shadow: 0 0 0 2px rgba(251, 191, 36, 0.4), 0 8px 24px rgba(0, 0, 0, 0.5) !important;
  background: rgba(251, 191, 36, 0.08) !important;
  transform: translateY(-2px);
  transition: all 0.25s ease;
}

.tc-header {
  display: flex;
  justify-content: space-between;
  align-items: center;
  margin-bottom: 14px;
  padding-bottom: 10px;
  border-bottom: 1px solid var(--border-subtle);
}
.tc-id-badge {
  font-family: 'Fira Code', monospace;
  font-size: 13.5px;
  font-weight: 700;
  color: var(--accent-green);
  background: rgba(52, 211, 153, 0.1);
  padding: 3px 8px;
  border-radius: 6px;
  margin-right: 10px;
}
.tc-name {
  font-size: 15px;
  font-weight: 700;
  color: var(--text-main);
}
.tc-badges-wrap {
  display: flex;
  align-items: center;
  gap: 8px;
}
.tc-live-badge {
  font-size: 11px;
  font-weight: 700;
  padding: 3px 8px;
  border-radius: 12px;
}
.live-badge-readonly {
  background: rgba(52, 211, 153, 0.15);
  color: var(--accent-green);
  border: 1px solid rgba(52, 211, 153, 0.3);
}
.live-badge-mutation {
  background: rgba(6, 182, 212, 0.15);
  color: var(--accent-cyan);
  border: 1px solid rgba(6, 182, 212, 0.3);
}
.live-badge-managed {
  background: rgba(251, 113, 133, 0.15);
  color: var(--accent-rose);
  border: 1px solid rgba(251, 113, 133, 0.3);
}
.tc-category-badge {
  font-size: 11px;
  color: var(--text-muted);
  background: var(--bg-card);
  padding: 3px 8px;
  border-radius: 12px;
  border: 1px solid var(--border-color);
}

.tc-section {
  margin-top: 10px;
  font-size: 13.5px;
}
.tc-section-label {
  font-weight: 700;
  color: var(--text-muted);
  margin-bottom: 4px;
}

table {
  width: 100%;
  border-collapse: collapse;
  margin: 12px 0;
  font-size: 13px;
}
th, td {
  padding: 8px 12px;
  text-align: left;
  border: 1px solid var(--border-color);
}
th {
  background: var(--bg-card);
  color: var(--text-main);
  font-weight: 600;
}
td {
  background: var(--bg-primary);
}

code {
  font-family: 'Fira Code', monospace;
  font-size: 12px;
  background: rgba(255, 255, 255, 0.07);
  padding: 2px 5px;
  border-radius: 4px;
  color: var(--accent-blue);
}

/* Nav Buttons in Footer */
.nav-footer {
  display: flex;
  justify-content: space-between;
  margin-top: 30px;
  padding-top: 20px;
  border-top: 1px solid var(--border-color);
}
.nav-btn {
  background: var(--bg-card);
  border: 1px solid var(--border-color);
  color: var(--text-main);
  padding: 10px 18px;
  border-radius: 8px;
  font-size: 13px;
  font-weight: 600;
  cursor: pointer;
  display: flex;
  align-items: center;
  gap: 8px;
  transition: all 0.15s ease;
}
.nav-btn:hover:not(:disabled) {
  border-color: var(--accent-blue);
  color: var(--accent-blue);
}
.nav-btn:disabled {
  opacity: 0.4;
  cursor: not-allowed;
}
</style>
</head>
<body>

<nav id="sidebar">
  <div class="sidebar-header">
    <div class="sidebar-title">
      <svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><path d="M14 2H6a2 2 0 0 0-2 2v16a2 2 0 0 0 2 2h12a2 2 0 0 0 2-2V8z"></path><polyline points="14 2 14 8 20 8"></polyline><line x1="16" y1="13" x2="8" y2="13"></line><line x1="16" y1="17" x2="8" y2="17"></line><polyline points="10 9 9 9 8 9"></polyline></svg>
      BACnet Gateway Spec
    </div>
  </div>

  <!-- Sticky Filter Bar inside Sidebar -->
  <div class="sidebar-controls">
    <div class="filter-select-label">
      <span>실행 모드 필터</span>
      <span id="filterCount" style="color:var(--accent-blue);font-weight:700;">28 / 28</span>
    </div>
    <select class="mode-select" id="modeSelect" onchange="applyFilters()">
      <option value="all">전체 보기 (All 28 SRS)</option>
      <option value="live_readonly">🟢 Live 안전모드 (6 SRS / 21.4%)</option>
      <option value="live_mutation">🔵 Live 제어허용 (8 SRS / 28.6%)</option>
      <option value="live_partial">🟡 Live 일부지원 (11 SRS)</option>
      <option value="managed_only">🔴 Managed 전용 (9 SRS)</option>
    </select>
    <div class="sidebar-search">
      <input type="text" id="searchInput" placeholder="요구사항 / TC 검색..." onkeyup="applyFilters()">
    </div>
  </div>

  <div class="nav-group" id="navList">
    <div class="nav-item" data-srs-id="SRS-FUN-CFG-001" data-live-status="live_partial" data-search="srs-fun-cfg-001 설정 로드와 기본 검증 tc-cfg-001 유효한 최소 프로필 tc-cfg-002 json 문법 오류와 필수 주소 누락 tc-cfg-003 중복 instance와 주소 범위 오류" onclick="selectSRS('SRS-FUN-CFG-001')">  <span class="nav-label"><span style="color:var(--accent-blue);font-weight:600;">SRS-FUN-CFG-001</span> 설정 로드와 기본 검증</span>  <span class="nav-badge badge-live-part">🟡 Live 1/3</span></div>
<div class="nav-item" data-srs-id="SRS-FUN-CFG-002" data-live-status="managed_only" data-search="srs-fun-cfg-002 min/max 모순 및 설정 오류 홀드 tc-cfg-004 `min &lt; max`와 relinquish_default tc-cfg-005 `min == max` clamp tc-cfg-006 모순 설정 후 파일 수정 및 reload" onclick="selectSRS('SRS-FUN-CFG-002')">  <span class="nav-label"><span style="color:var(--accent-blue);font-weight:600;">SRS-FUN-CFG-002</span> Min/Max 모순 및 설정 오류 홀드</span>  <span class="nav-badge badge-managed-only">🔴 Managed</span></div>
<div class="nav-item" data-srs-id="SRS-FUN-CFG-003" data-live-status="managed_only" data-search="srs-fun-cfg-003 홀드 상태 안전성 tc-cfg-007 모순 설정 hold 상태 tc-cfg-008 hold 61초 유지 후 복구 tc-cfg-009 hold 직후 sigterm" onclick="selectSRS('SRS-FUN-CFG-003')">  <span class="nav-label"><span style="color:var(--accent-blue);font-weight:600;">SRS-FUN-CFG-003</span> 홀드 상태 안전성</span>  <span class="nav-badge badge-managed-only">🔴 Managed</span></div>
<div class="nav-item" data-srs-id="SRS-FUN-START-001" data-live-status="managed_only" data-search="srs-fun-start-001 기동 순서와 지연 기동 대응 tc-start-001 정상 순서 기동 tc-start-002 gateway 선기동 tc-start-003 main 지연 기동" onclick="selectSRS('SRS-FUN-START-001')">  <span class="nav-label"><span style="color:var(--accent-blue);font-weight:600;">SRS-FUN-START-001</span> 기동 순서와 지연 기동 대응</span>  <span class="nav-badge badge-managed-only">🔴 Managed</span></div>
<div class="nav-item" data-srs-id="SRS-FUN-START-002" data-live-status="managed_only" data-search="srs-fun-start-002 relinquish default 결정과 3자 일치 tc-start-004 json default와 min/max clamp 동기화 tc-start-005 json default 생략, main 값 범위 내 tc-start-006 json default 생략, 양쪽 경계 밖" onclick="selectSRS('SRS-FUN-START-002')">  <span class="nav-label"><span style="color:var(--accent-blue);font-weight:600;">SRS-FUN-START-002</span> Relinquish Default 결정과 3자 일치</span>  <span class="nav-badge badge-managed-only">🔴 Managed</span></div>
<div class="nav-item" data-srs-id="SRS-FUN-START-003" data-live-status="managed_only" data-search="srs-fun-start-003 초기 동기화 bacnet 기동 게이트 tc-start-007 첫 fc06 동기화 timeout tc-start-008 중간 객체 timeout 후 진행 tc-start-009 첫 fc05 동기화 timeout" onclick="selectSRS('SRS-FUN-START-003')">  <span class="nav-label"><span style="color:var(--accent-blue);font-weight:600;">SRS-FUN-START-003</span> 초기 동기화 BACnet 기동 게이트</span>  <span class="nav-badge badge-managed-only">🔴 Managed</span></div>
<div class="nav-item" data-srs-id="SRS-FUN-VPORT-001" data-live-status="managed_only" data-search="srs-fun-vport-001 가상 포트 제공 (pty 생성과 정리) tc-vport-001 master 1/3/5 link 생성과 정리 tc-vport-002 vport 정상 sigterm tc-vport-003 강제 종료 후 vport 재기동 tc-vport-010 pty 슬레이브 open→close 후 cpu 점유율 측정" onclick="selectSRS('SRS-FUN-VPORT-001')">  <span class="nav-label"><span style="color:var(--accent-blue);font-weight:600;">SRS-FUN-VPORT-001</span> 가상 포트 제공 (PTY 생성과 정리)</span>  <span class="nav-badge badge-managed-only">🔴 Managed</span></div>
<div class="nav-item" data-srs-id="SRS-FUN-VPORT-002" data-live-status="live_partial" data-search="srs-fun-vport-002 요청 프레임 검증과 직렬화 tc-vport-004 frame 조각 수신 tc-vport-005 crc 오류와 guard 초과 buffer tc-vport-006 3 master 동시 요청 tc-vport-012 요청 큐 상한 초과 시 modbus exception 응답 tc-vport-013 비표준 fc 프레임 거부 및 exception 프레임 정상 라우팅" onclick="selectSRS('SRS-FUN-VPORT-002')">  <span class="nav-label"><span style="color:var(--accent-blue);font-weight:600;">SRS-FUN-VPORT-002</span> 요청 프레임 검증과 직렬화</span>  <span class="nav-badge badge-live-part">🟡 Live 3/5</span></div>
<div class="nav-item" data-srs-id="SRS-FUN-VPORT-003" data-live-status="live_partial" data-search="srs-fun-vport-003 응답 라우팅과 타임아웃 tc-vport-007 master별 응답 라우팅 tc-vport-008 fc06 응답 형식 두 가지 tc-vport-009 timeout·불완전·불일치 후 정상 요청 tc-vport-015 vport vs gateway 타임아웃 계층 정합성 검증" onclick="selectSRS('SRS-FUN-VPORT-003')">  <span class="nav-label"><span style="color:var(--accent-blue);font-weight:600;">SRS-FUN-VPORT-003</span> 응답 라우팅과 타임아웃</span>  <span class="nav-badge badge-live-part">🟡 Live 1/4</span></div>
<div class="nav-item" data-srs-id="SRS-FUN-MAP-001" data-live-status="live_partial" data-search="srs-fun-map-001 설정 기반 bacnet 객체 매핑 tc-map-001 명시된 ai/ao/bi/bv mapping tc-map-002 `bacnet_type` 자동 추론 tc-map-003 자동 instance 재현성" onclick="selectSRS('SRS-FUN-MAP-001')">  <span class="nav-label"><span style="color:var(--accent-blue);font-weight:600;">SRS-FUN-MAP-001</span> 설정 기반 BACnet 객체 매핑</span>  <span class="nav-badge badge-live-part">🟡 Live 2/3</span></div>
<div class="nav-item" data-srs-id="SRS-FUN-MAP-002" data-live-status="live_full_readonly" data-search="srs-fun-map-002 데이터 타입과 값 변환 tc-map-004 숫자 변환 c++ unit-test tc-map-005 swap 및 min/max 경계 c++ unit-test tc-map-006 bit/bv 변환 c++ unit-test" onclick="selectSRS('SRS-FUN-MAP-002')">  <span class="nav-label"><span style="color:var(--accent-blue);font-weight:600;">SRS-FUN-MAP-002</span> 데이터 타입과 값 변환</span>  <span class="nav-badge badge-live-full">🟢 Live 100%</span></div>
<div class="nav-item" data-srs-id="SRS-FUN-MAP-003" data-live-status="live_full_mutation" data-search="srs-fun-map-003 객체 무결성과 접근 제한 tc-map-007 입력 객체 writeproperty 차단 tc-map-008 ao min 미만/max 초과 writeproperty 차단 tc-map-009 중복 명시 instance 및 주소 범위 초과 거부" onclick="selectSRS('SRS-FUN-MAP-003')">  <span class="nav-label"><span style="color:var(--accent-blue);font-weight:600;">SRS-FUN-MAP-003</span> 객체 무결성과 접근 제한</span>  <span class="nav-badge badge-live-mut">🔵 Live 제어</span></div>
<div class="nav-item" data-srs-id="SRS-FUN-BAC-001" data-live-status="live_full_readonly" data-search="srs-fun-bac-001 장치 및 객체 발견 (who-is/who-has) tc-bac-001 범위 없는 who-is와 i-am tc-bac-002 범위 내/범위 밖 who-is tc-bac-003 who-has와 i-have object binding" onclick="selectSRS('SRS-FUN-BAC-001')">  <span class="nav-label"><span style="color:var(--accent-blue);font-weight:600;">SRS-FUN-BAC-001</span> 장치 및 객체 발견 (Who-Is/Who-Has)</span>  <span class="nav-badge badge-live-full">🟢 Live 100%</span></div>
<div class="nav-item" data-srs-id="SRS-FUN-BAC-002" data-live-status="live_full_readonly" data-search="srs-fun-bac-002 속성 읽기와 오류 (readproperty) tc-bac-004 8개 object present_value tc-bac-005 정적/배열 속성과 object list index tc-bac-006 unknown object/property/index 오류" onclick="selectSRS('SRS-FUN-BAC-002')">  <span class="nav-label"><span style="color:var(--accent-blue);font-weight:600;">SRS-FUN-BAC-002</span> 속성 읽기와 오류 (ReadProperty)</span>  <span class="nav-badge badge-live-full">🟢 Live 100%</span></div>
<div class="nav-item" data-srs-id="SRS-FUN-BAC-003" data-live-status="live_full_mutation" data-search="srs-fun-bac-003 속성 쓰기와 우선순위 (writeproperty) tc-bac-007 priority 8 우선 및 하위 쓰기 방어 tc-bac-008 priority 8 해제 후 priority 16 인계 tc-bac-009 모든 priority slot null 시 relinquish default 복귀" onclick="selectSRS('SRS-FUN-BAC-003')">  <span class="nav-label"><span style="color:var(--accent-blue);font-weight:600;">SRS-FUN-BAC-003</span> 속성 쓰기와 우선순위 (WriteProperty)</span>  <span class="nav-badge badge-live-mut">🔵 Live 제어</span></div>
<div class="nav-item" data-srs-id="SRS-FUN-BAC-004" data-live-status="live_partial" data-search="srs-fun-bac-004 cov 구독과 변화 알림 tc-bac-010 cov_increment 유효/무효와 변화 경계 tc-bac-011 binary 상태 변경/무변경 cov tc-bac-012 subscribecov 생성·갱신·취소·lifetime 만료 tc-bac-019 cov 최대 동시 구독 용량(20개) 및 한계 초과 거부" onclick="selectSRS('SRS-FUN-BAC-004')">  <span class="nav-label"><span style="color:var(--accent-blue);font-weight:600;">SRS-FUN-BAC-004</span> COV 구독과 변화 알림</span>  <span class="nav-badge badge-live-part">🟡 Live 2/4</span></div>
<div class="nav-item" data-srs-id="SRS-FUN-BAC-005" data-live-status="live_partial" data-search="srs-fun-bac-005 device communication control (dcc) tc-bac-013 dcc disable 중 readproperty tc-bac-014 dcc disable initiation tc-bac-015 dcc timed disable 만료" onclick="selectSRS('SRS-FUN-BAC-005')">  <span class="nav-label"><span style="color:var(--accent-blue);font-weight:600;">SRS-FUN-BAC-005</span> Device Communication Control (DCC)</span>  <span class="nav-badge badge-live-part">🟡 Live 2/3</span></div>
<div class="nav-item" data-srs-id="SRS-FUN-BAC-006" data-live-status="live_partial" data-search="srs-fun-bac-006 device/network port 및 오류 응답 tc-bac-016 device/network port 필수 속성 tc-bac-017 network port read-only 속성 write tc-bac-018 미지원 service 오류 tc-bac-020 network port fd 설정 런타임 변경 및 에러 응답" onclick="selectSRS('SRS-FUN-BAC-006')">  <span class="nav-label"><span style="color:var(--accent-blue);font-weight:600;">SRS-FUN-BAC-006</span> Device/Network Port 및 오류 응답</span>  <span class="nav-badge badge-live-part">🟡 Live 3/4</span></div>
<div class="nav-item" data-srs-id="SRS-IF-CFG-001" data-live-status="managed_only" data-search="srs-if-cfg-001 실행 및 설정 인터페이스 계약 tc-ifcfg-001 기본/명시 config directory 계약 tc-ifcfg-002 serial/cov/cache 경계 6종 tc-ifcfg-003 vport master 수와 timeout log tc-vport-011 마스터 상한 초과 기동 거부 tc-vport-014 명시적 --config 경로의 설정 파일 미발견 시 에러 종료" onclick="selectSRS('SRS-IF-CFG-001')">  <span class="nav-label"><span style="color:var(--accent-blue);font-weight:600;">SRS-IF-CFG-001</span> 실행 및 설정 인터페이스 계약</span>  <span class="nav-badge badge-managed-only">🔴 Managed</span></div>
<div class="nav-item" data-srs-id="SRS-IF-MOD-001" data-live-status="live_full_readonly" data-search="srs-if-mod-001 modbus rtu 요청/응답 계약 tc-mod-001 fc01/02/03/04 정상 응답 tc-mod-002 fc05/06/16 정상 write tc-mod-003 modbus 오류와 one-shot timeout" onclick="selectSRS('SRS-IF-MOD-001')">  <span class="nav-label"><span style="color:var(--accent-blue);font-weight:600;">SRS-IF-MOD-001</span> Modbus RTU 요청/응답 계약</span>  <span class="nav-badge badge-live-full">🟢 Live 100%</span></div>
<div class="nav-item" data-srs-id="SRS-IF-BIP-001" data-live-status="live_partial" data-search="srs-if-bip-001 bacnet/ip 네트워크 계약 tc-bip-001 기본 udp port와 i-am tc-bip-002 독립 네트워크 모드(normal / fd) 기동 및 bbmd 등록 유지 tc-bip-003 지원 service/object bit" onclick="selectSRS('SRS-IF-BIP-001')">  <span class="nav-label"><span style="color:var(--accent-blue);font-weight:600;">SRS-IF-BIP-001</span> BACnet/IP 네트워크 계약</span>  <span class="nav-badge badge-live-part">🟡 Live 2/3</span></div>
<div class="nav-item" data-srs-id="SRS-NFR-AVL-001" data-live-status="live_partial" data-search="srs-nfr-avl-001 재연결, 장애 격리 및 장기 연속 운용 무결성 tc-avl-001 runtime vport 재시작 후 복구 tc-avl-002 gateway 중지 후 다른 process 생존 tc-avl-003 gateway 종료 시간 tc-avl-004 12시간 전체 관제점 장기 연속 운용 신뢰성" onclick="selectSRS('SRS-NFR-AVL-001')">  <span class="nav-label"><span style="color:var(--accent-blue);font-weight:600;">SRS-NFR-AVL-001</span> 재연결, 장애 격리 및 장기 연속 운용 무결성</span>  <span class="nav-badge badge-live-part">🟡 Live 1/4</span></div>
<div class="nav-item" data-srs-id="SRS-NFR-NET-001" data-live-status="managed_only" data-search="srs-nfr-net-001 네트워크 장애 복구와 인터페이스 추종 tc-net-001 링크 down→up(같은 ipv4) 복구 tc-net-002 운용 중 ipv4 변경 추종 tc-net-003 기동 시 네트워크 미준비(ipv4 미할당) tc-net-004 fd 모드 링크 복구 후 bbmd 재등록" onclick="selectSRS('SRS-NFR-NET-001')">  <span class="nav-label"><span style="color:var(--accent-blue);font-weight:600;">SRS-NFR-NET-001</span> 네트워크 장애 복구와 인터페이스 추종</span>  <span class="nav-badge badge-managed-only">🔴 Managed</span></div>
<div class="nav-item" data-srs-id="SRS-NFR-PERF-001" data-live-status="live_partial" data-search="srs-nfr-perf-001 제한 시간과 동시 요청 처리 tc-perf-001 100회 순차 readproperty benchmark tc-perf-002 cov 부하 중 foreground read/write (제어 명령 기아 방지) tc-perf-003 main 타임아웃 큐 포화와 복구 (장애 회복력)" onclick="selectSRS('SRS-NFR-PERF-001')">  <span class="nav-label"><span style="color:var(--accent-blue);font-weight:600;">SRS-NFR-PERF-001</span> 제한 시간과 동시 요청 처리</span>  <span class="nav-badge badge-live-part">🟡 Live 1/3</span></div>
<div class="nav-item" data-srs-id="SRS-NFR-OBS-001" data-live-status="managed_only" data-search="srs-nfr-obs-001 운용 로그와 진단성 tc-obs-001 min/max hold 진단 log tc-obs-002 json/main/clamp startup trace tc-obs-003 600초 main 무응답 관찰" onclick="selectSRS('SRS-NFR-OBS-001')">  <span class="nav-label"><span style="color:var(--accent-blue);font-weight:600;">SRS-NFR-OBS-001</span> 운용 로그와 진단성</span>  <span class="nav-badge badge-managed-only">🔴 Managed</span></div>
<div class="nav-item" data-srs-id="SRS-CON-BTL-001" data-live-status="live_full_readonly" data-search="srs-con-btl-001 b-asc 기능 선언 일치 tc-btl-001 선언 bibb 기본 서비스 tc-btl-002 btl device/network port 조항 tc-btl-003 pics/tpi/json 3자 전수 대조 감사" onclick="selectSRS('SRS-CON-BTL-001')">  <span class="nav-label"><span style="color:var(--accent-blue);font-weight:600;">SRS-CON-BTL-001</span> B-ASC 기능 선언 일치</span>  <span class="nav-badge badge-live-full">🟢 Live 100%</span></div>
<div class="nav-item" data-srs-id="SRS-CON-BTL-002" data-live-status="live_full_readonly" data-search="srs-con-btl-002 apdu와 epics 일관성 tc-btl-004 epics 전체 object/property scan tc-btl-005 max apdu/object list 경계 tc-btl-006 service/object bit와 protocol revision" onclick="selectSRS('SRS-CON-BTL-002')">  <span class="nav-label"><span style="color:var(--accent-blue);font-weight:600;">SRS-CON-BTL-002</span> APDU와 EPICS 일관성</span>  <span class="nav-badge badge-live-full">🟢 Live 100%</span></div>
<div class="nav-item" data-srs-id="SRS-CON-ENV-001" data-live-status="live_partial" data-search="srs-con-env-001 플랫폼과 상용 스택 제약 tc-env-001 host build와 warning tc-env-002 linux gateway/vport smoke tc-env-003 bacstac 공개 api/문서 감사" onclick="selectSRS('SRS-CON-ENV-001')">  <span class="nav-label"><span style="color:var(--accent-blue);font-weight:600;">SRS-CON-ENV-001</span> 플랫폼과 상용 스택 제약</span>  <span class="nav-badge badge-live-part">🟡 Live 2/3</span></div>
  </div>
</nav>

<main id="main">
  <div class="top-bar">
    <div style="font-size: 13px; color: var(--text-muted);">
      ALL-BIG-001 • v1.2.0 • 2026-10-19
    </div>
    <button class="theme-toggle" onclick="toggleTheme()">🌓 Light / Dark</button>
  </div>

  <div class="active-mode-banner" id="modeBanner">
    <div class="banner-tag" id="modeBannerText">
      <span>🌐 필터 상태: 전체 보기 (28개 요구사항)</span>
    </div>
    <div style="color:var(--text-muted);font-size:12px;" id="modeBannerSub">
      Managed(로컬) 및 Live(원격) 전체 시험 대상
    </div>
  </div>

  <div class="doc-header-compact">
    <div>
      <div class="doc-title-compact">Modbus RTU-to-BACnet/IP Gateway 통합 사양서</div>
      <div class="doc-desc-compact">SRS 요구사항 • HLD/LLD 설계 • Test Case 통합 마스터-디테일 뷰</div>
    </div>
    <div class="doc-stats-mini">
      <div class="stat-pill">
        <div class="stat-pill-val">28</div>
        <div style="color:var(--text-muted);">SRS</div>
      </div>
      <div class="stat-pill">
        <div class="stat-pill-val">94</div>
        <div style="color:var(--text-muted);">TC</div>
      </div>
      <div class="stat-pill">
        <div class="stat-pill-val" style="color:var(--accent-green);">21.4%</div>
        <div style="color:var(--text-muted);">Live 안전</div>
      </div>
      <div class="stat-pill">
        <div class="stat-pill-val" style="color:var(--accent-cyan);">28.6%</div>
        <div style="color:var(--text-muted);">Live 제어</div>
      </div>
    </div>
  </div>

  <!-- Detail Content Area -->
  <div class="detail-view" id="contentContainer">
    <div class="req-card" id="SRS-FUN-CFG-001" data-live-status="live_partial">
  <div class="req-header">
    <div>
      <span class="req-id">SRS-FUN-CFG-001</span>
      <span class="req-title-text">설정 로드와 기본 검증</span>
    </div>
    <div class="req-status-badges">
      <span class="req-badge" style="background:rgba(251,191,36,0.2);color:var(--accent-amber);border:1px solid rgba(251,191,36,0.4);">🟡 Live 일부 1/3 TC 지원</span>
      <span class="req-badge" style="background:rgba(56,189,248,0.15);color:var(--accent-blue);">3 Test Cases</span>
    </div>
  </div>
  <div class="req-body">
    <div class="element-group">
      <div class="element-title">📌 Summary (요구사항 요약)</div>
      <div class="element-content"><p>시스템은 공통 Gateway 설정(<code>gateway.json</code>)과 하나 이상의 장치 프로필(<code>conf/profiles/*.json</code>)을 로드하고, 필수 필드 누락, Modbus 주소 범위, 객체 식별자(instance) 중복, 데이터 타입 및 지원 값을 엄격히 검증한다. 프로필 검증 실패 시 외부 서비스를 시작하지 않고 진단 오류 로그와 함께 Crash Loop 방지를 위해 <code>ConfigHold</code>(60초 재검증 대기) 상태로 진입한다. (단, <code>gateway.json</code> 공통 설정 자체의 실패는 즉시 종료)</p></div>
    </div>
    <div class="element-group">
      <div class="element-title">🔄 Input / Output Relationship (입출력 관계)</div>
      <div class="element-content"><p>- <strong>입력 (Input)</strong>: 설정 디렉터리 경로(<code>conf/</code>), <code>gateway.json</code>(Device ID, 포트, 시리얼 파라미터), <code>profiles/*.json</code>(객체 목록, <code>full_address</code>/<code>offset_address</code>, <code>data_type</code>, <code>scale</code>, <code>offset</code> 등)</p><p>- <strong>출력 (Output)</strong>: 파싱된 <code>GatewayConfig</code> 및 <code>DeviceProfile</code> 객체 메모리 트리, 또는 오류 발생 시 상세 진단 에러 로그(<code>FATAL CONFIG ERROR: &lt;file&gt;:&lt;object&gt; - &lt;reason&gt;</code>) 및 <code>ConfigHold</code> 상태 진입</p><p>- <strong>데이터 변환</strong>: 5/6자리 <code>full_address</code>를 표준 Modbus 블록(0x/1x/3x/4x) 및 0-based 오프셋 주소로 자동 분기 변환</p></div>
    </div>
    <div class="element-group">
      <div class="element-title">⚡ Normal / Alternative Flow (정상 / 대안 동작)</div>
      <div class="element-content"><p>- <strong>정상 흐름 (Normal Flow)</strong>:</p><p>1. <code>main()</code> 진입 후 <code>ConfigLoader::load_gateway_config()</code>를 호출하여 <code>gateway.json</code>을 읽고 유효성을 검증한다.</p><p>2. <code>ConfigLoader::load_device_profiles()</code>를 호출하여 <code>profiles/</code> 디렉터리 내 모든 JSON 파일을 순회 로드한다.</p><p>3. 각 프로필의 필수 필드(<code>objects</code> 배열, 주소 유효성 등)와 인스턴스 중복 여부를 전수 검사한다.</p><p>4. 전체 검증 통과 시 <code>success=true</code>와 함께 객체 매핑 테이블(<code>ObjectMapping</code> 목록)을 확정하고 다음 기동 단계로 진행한다.</p><p>- <strong>대안 흐름 (Alternative Flow)</strong>: 프로필 파일 누락, JSON 문법 오류, 필수 주소 누락, 지원되지 않는 데이터 타입 검출 시 즉시 오류 로그를 출력한 뒤 외부 서비스를 개시하지 않고 <code>ConfigHold</code> 상태로 진입하여 60초 후 재검증을 수행한다.</p></div>
    </div>
    <div class="element-group">
      <div class="element-title" style="color:var(--accent-amber);">🛡️ 부가요소 (예외/제약/품질/연관관계)</div>
      <div class="element-content"><p>- <strong>Exception Handling (예외처리)</strong>:</p><p>프로필 내 JSON 파싱 에러, 필수 키 누락, 주소 범위(0~65535 초과) 오류 발생 시 외부 통신을 차단하고 60초 주기 ConfigHold 상태로 진입하여 Crash Loop를 방지하고 설정 수정을 대기한다. (루트 공통 설정인 <code>gateway.json</code> 누락/오류는 즉시 exit(1) 종료)</p><p>- <strong>Constrain (제약사항)</strong>:</p><p>프로필 로드는 원자적(Atomic)으로 수행되어야 하며, 파싱 중 일부 파일만 성공하더라도 전체가 통과하지 않으면 메모리에 부분 객체를 남기지 않는다.</p><p>- <strong>Quality Requirement (품질 요구사항)</strong>:</p><p>설정 검증 완료 시간 &lt;= 1.0초, 진단 로그에 파일명과 오류 위치를 명확히 출력한다.</p><p>- <strong>Relation with other Requirement (다른 요구사항과의 연관관계)</strong>:</p><p>SRS-IF-CFG-001(설정 파일 스키마 계약), SRS-FUN-MAP-001(객체 매핑)의 선행 조건</p></div>
    </div>
    <div class="tc-list-title">🧪 연동 Test Case 목록 (3개 TC)</div>
    <div class="tc-grid">
      <div class="tc-card cat-basic" id="TC-CFG-001" data-tc-id="TC-CFG-001">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-CFG-001</span><span class="tc-name">유효한 최소 프로필</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-readonly">🟢 Live 지원</span><span class="tc-category-badge">Function(Basic_기본 기능)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- 테스트용 기본 설정 파일 (<code>gateway.json</code> 및 <code>profiles/*.json</code>) 생성.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. 설정 파일 (<code>gateway.json</code> 및 <code>profiles/*.json</code>)의 구조 및 객체 목록(Managed 8개, Live 전체)을 파싱/검증한다.</div><div>2. 통합 테스트 환경(vport + Main 시뮬레이터 + Gateway)을 기동(또는 Live 타깃 준비)한다.</div><div>3. Gateway 프로세스가 정상 기동(<code>BACnet IP Gateway started</code>)하는지 확인한다.</div><div>4. BACnet Who-Is 질의를 전송하여 Gateway로부터 정상 I-Am 응답을 수신하는지 확인한다.</div><div>5. 프로필에 정의된 4대 객체 타입(AI, AO, BI, BO)의 인스턴스를 동적으로 추출하여 Present_Value를 BACnet ReadProperty로 조회하여 실시간 서비스 중임을 검증한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>파싱된 객체 수</td>
<td>설정 파일 파싱 배열</td>
<td><code>8 (Managed) / &gt;= 8 (Live)</code></td>
<td>배열 길이가 일치(또는 8개 이상)하는지 확인</td>
</tr>
<tr>
<td>인스턴스 ID 유일성</td>
<td>설정 파일 파싱 배열</td>
<td><code>true</code></td>
<td>중복된 인스턴스 ID가 없는지 확인</td>
</tr>
<tr>
<td>Gateway 기동 및 I-Am 응답</td>
<td>BACnet Who-Is / I-Am</td>
<td><code>SUCCESS</code> (I-Am 1개 수신)</td>
<td>I-Am 패킷 디코딩 및 단언</td>
</tr>
<tr>
<td>4대 객체 실시간 서비스</td>
<td>BACnet/IP ReadProperty</td>
<td>4대 객체 타입(AI, AO, BI, BO) 응답 수신</td>
<td>각 객체 Present_Value 수신 확인</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: 설정 파일 구조 검증뿐만 아니라 실제 Gateway 및 vport를 기동하여 BACnet I-Am 응답 및 4대 객체 실시간 조회가 정상 동작함을 E2E로 검증한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: 개별 관제점의 복잡한 Modbus 예외 에러 주입은 TC-MOD/TC-AVL 범위에서 분리 검증한다.</div>
        </div>
      </div>
      <div class="tc-card cat-complex" id="TC-CFG-002" data-tc-id="TC-CFG-002">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-CFG-002</span><span class="tc-name">JSON 문법 오류와 필수 주소 누락</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-managed">🔴 Managed 전용</span><span class="tc-category-badge">Function(Complex_복합 기능)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- 테스트용 설정 파일 변형 2회.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. 첫 번째로 설정 파일 내부에 <code>{ invalid json</code> 이라는 깨진 문자열을 주입한다.</div><div>2. Gateway 프로세스를 시작하여 즉시 종료되지 않고 ConfigHold 상태로 진입(<code>entering HOLD</code>)하여 생존하는지 확인하고, JSON 파싱 오류 진단 로그(<code>Parse error</code>) 및 BACnet 서비스 미기동을 검증한다.</div><div>3. 설정 파일을 정상 복구 후, 첫 번째 객체의 필수 필드인 <code>full_address</code>를 삭제한다.</div><div>4. Gateway 프로세스를 시작하여 즉시 종료되지 않고 ConfigHold 상태로 진입하여 생존하는지 확인하고, 필수 필드 누락 진단 로그(<code>missing both 'offset_address' and 'full_address'</code>) 및 BACnet 서비스 미기동을 검증한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>문법 오류 HOLD 생존</td>
<td>Gateway 프로세스</td>
<td>True</td>
<td>첫 번째 기동 시도에서 프로세스가 종료되지 않고 HOLD 상태로 생존하는지 확인</td>
</tr>
<tr>
<td>문법 오류 진단 로그</td>
<td>Gateway 프로세스 로그</td>
<td><code>Parse error</code></td>
<td>로그 내 JSON 파싱 오류 원인 진단 확인</td>
</tr>
<tr>
<td>문법 오류 중 BACnet 미기동</td>
<td>Gateway 프로세스 로그</td>
<td>False</td>
<td>HOLD 상태 동안 BACnet 서비스가 시작되지 않음을 확인</td>
</tr>
<tr>
<td>필수 주소 누락 HOLD 생존</td>
<td>Gateway 프로세스</td>
<td>True</td>
<td>두 번째 기동 시도에서 프로세스가 종료되지 않고 HOLD 상태로 생존하는지 확인</td>
</tr>
<tr>
<td>필수 주소 누락 진단 로그</td>
<td>Gateway 프로세스 로그</td>
<td><code>missing both 'offset_address' and 'full_address'</code></td>
<td>로그 내 필수 주소 누락 진단 확인</td>
</tr>
<tr>
<td>주소 누락 중 BACnet 미기동</td>
<td>Gateway 프로세스 로그</td>
<td>False</td>
<td>HOLD 상태 동안 BACnet 서비스가 시작되지 않음을 확인</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: 잘못된 JSON 문법 및 필수 주소값 누락에 대해 Gateway 프로세스가 즉시 비정상 종료(Crash Loop)되지 않고 ConfigHold 상태로 진입하여 안전하게 대기하며 명확한 오류 진단 로그를 남기는지 전 과정을 검증한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: 모순 설정(Min &gt; Max)의 60초 주기 재검증 대기 동작은 TC-CFG-006~008에서 분리 검증한다.</div>
        </div>
      </div>
      <div class="tc-card cat-complex" id="TC-CFG-003" data-tc-id="TC-CFG-003">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-CFG-003</span><span class="tc-name">중복 instance와 주소 범위 오류</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-managed">🔴 Managed 전용</span><span class="tc-category-badge">Function(Complex_복합 기능)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- 테스트용 설정 파일 내 객체 정보 조작 (객체2의 <code>instance</code>를 객체1과 동일하게 변경, 객체3의 <code>full_address</code>를 <code>999999</code>로 변경).</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. 동일한 파일에 인스턴스 중복 오류와 주소 범위 초과 오류를 동시에 주입한다.</div><div>2. 해당 설정 파일로 Gateway 프로세스를 시작한다.</div><div>3. Gateway 프로세스가 즉시 종료되지 않고 ConfigHold 상태로 진입하여 생존하는지 확인하고, 설정 오류 진단 로그(<code>different block</code> / <code>exceeds</code>) 및 BACnet 서비스 미기동이 유지되는지 검증한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>설정 오류 HOLD 생존</td>
<td>Gateway 프로세스</td>
<td>True</td>
<td>Gateway 프로세스가 즉시 종료되지 않고 HOLD 상태로 생존하는지 확인</td>
</tr>
<tr>
<td>설정 오류 진단 로그</td>
<td>Gateway 프로세스 로그</td>
<td><code>different block</code> / <code>exceeds</code> / <code>Duplicate instance</code></td>
<td>로그 내 주소/인스턴스 오류 진단 메시지 확인</td>
</tr>
<tr>
<td>설정 오류 중 BACnet 미기동</td>
<td>Gateway 프로세스 로그</td>
<td>False</td>
<td>HOLD 상태 동안 BACnet 서비스가 시작되지 않음을 확인</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: 인스턴스 중복 및 Modbus 주소 범위 이탈이 포함된 설정이 파싱 단계에서 거부되어 Crash Loop 방지용 ConfigHold 상태로 진입하고, 오류 진단 로그를 남기며 제어된 상태를 유지함을 검증한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: 두 오류의 개별 분리 검증은 TC-MAP-009(인스턴스 중복 및 주소 범위 분리 주입)에서 상세 검증한다.</div>
        </div>
      </div>
    </div>
  </div>
</div>

<div class="req-card" id="SRS-FUN-CFG-002" data-live-status="managed_only">
  <div class="req-header">
    <div>
      <span class="req-id">SRS-FUN-CFG-002</span>
      <span class="req-title-text">Min/Max 모순 및 설정 오류 홀드</span>
    </div>
    <div class="req-status-badges">
      <span class="req-badge" style="background:rgba(251,113,133,0.2);color:var(--accent-rose);border:1px solid rgba(251,113,133,0.4);">🔴 Managed 전용 (시뮬레이션/장애주입)</span>
      <span class="req-badge" style="background:rgba(56,189,248,0.15);color:var(--accent-blue);">3 Test Cases</span>
    </div>
  </div>
  <div class="req-body">
    <div class="element-group">
      <div class="element-title">📌 Summary (요구사항 요약)</div>
      <div class="element-content"><p>프로필 객체에 <code>min_value</code>와 <code>max_value</code>가 모두 존재하고 <code>min_value &gt; max_value</code>인 경우를 포함하여 모든 프로필 검증 실패 시, 시스템은 프로세스를 비정상 종료하는 대신 '설정 오류 홀드(Config Hold)' 상태로 진입하여 60초마다 파일 수정을 감시 및 자동 재검증한다. 설정이 복구되면 무중단으로 정상 기동을 재개한다.</p></div>
    </div>
    <div class="element-group">
      <div class="element-title">🔄 Input / Output Relationship (입출력 관계)</div>
      <div class="element-content"><p>- <strong>입력 (Input)</strong>: 프로필 내 <code>min_value</code>, <code>max_value</code> 설정 파라미터 (Double 타입)</p><p>- <strong>출력 (Output)</strong>: 모순 검출 시 <code>FATAL CONFIG ERROR: min_value &gt; max_value</code> 진단 로그 출력, <code>is_contradiction=true</code> 플래그 반환, 60초 타이머 상태 진입</p><p>- <strong>상태 전이</strong>: <code>LoadProfiles</code> -&gt; <code>ConfigHold</code> (60초 주기 재검증 루프) -&gt; 파일 복구 시 <code>WaitModbus</code>로 전이</p></div>
    </div>
    <div class="element-group">
      <div class="element-title">⚡ Normal / Alternative Flow (정상 / 대안 동작)</div>
      <div class="element-content"><p>- <strong>정상 흐름 (Normal Flow)</strong>:</p><p>1. 프로필 로드 중 <code>min_value &gt; max_value</code> 모순을 검출한다.</p><p>2. <code>ConfigLoader</code>는 <code>is_contradiction=true</code>와 함께 실패한 파일, 객체, Min, Max 상세 정보를 반환한다.</p><p>3. <code>Lifecycle</code> 관리자는 눈에 띄는 치명적 오류 안내와 60초 재검증 카운트다운 로그를 출력하고 홀드 루프로 진입한다.</p><p>4. 60초 후(또는 Inotify 파일 변경 감지 시) 전체 프로필을 원자적으로 재검증한다.</p><p>5. 파일이 정상 수정되면 프로세스 재시작 없이 즉시 Modbus/BACnet 초기화 흐름으로 복귀한다.</p><p>- <strong>대안 흐름 (Alternative Flow)</strong>: 60초 후 재검증에서도 모순이 유지되면 홀드 상태를 유지하며 60초 대기를 반복한다.</p></div>
    </div>
    <div class="element-group">
      <div class="element-title" style="color:var(--accent-amber);">🛡️ 부가요소 (예외/제약/품질/연관관계)</div>
      <div class="element-content"><p>- <strong>Additional Flow (부가동작)</strong>:</p><p>홀드 루프 중 Inotify 이벤트 또는 60초 주기 타이머로 <code>profiles/</code> 변경을 감시한다.</p><p>- <strong>Exception Handling (예외처리)</strong>:</p><p>systemd/Supervisor에 의한 무한 Crash Loop(빠른 재시작 반복으로 인한 시스템 자원 고갈)를 방지하기 위해 프로세스 생존을 유지한다.</p><p>- <strong>Constrain (제약사항)</strong>:</p><p>홀드 중에는 외부 Modbus 요청 송신이나 BACnet UDP 소켓 바인딩을 일체 개시하지 않는다.</p><p>- <strong>Quality Requirement (품질 요구사항)</strong>:</p><p>설정 수정 감지 후 정상 기동 재개 지연시간 &lt;= 2.0초.</p><p>- <strong>Relation with other Requirement (다른 요구사항과의 연관관계)</strong>:</p><p>SRS-FUN-CFG-003(홀드 안전성), SRS-NFR-OBS-001(홀드 진단 로그)과 직결</p></div>
    </div>
    <div class="tc-list-title">🧪 연동 Test Case 목록 (3개 TC)</div>
    <div class="tc-grid">
      <div class="tc-card cat-basic" id="TC-CFG-004" data-tc-id="TC-CFG-004">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-CFG-004</span><span class="tc-name"><code>min &lt; max</code>와 Relinquish_Default</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-managed">🔴 Managed 전용</span><span class="tc-category-badge">Function(Basic_기본 기능)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- AO 객체 #2의 설정값을 <code>min_value=10</code>, <code>max_value=90</code>, <code>relinquish_default=20</code>으로 파일에 반영.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. AO 객체 #2의 설정값을 <code>min_value=10</code>, <code>max_value=90</code>, <code>relinquish_default=20</code>으로 파일에 반영한다.</div><div>2. 설정 파서(<code>config_loader.py</code>)를 통해 20.0 유지 여부를 1차 검증한다.</div><div>3. 통합 테스트 환경(vport + Main 시뮬레이터 + Gateway)을 기동한다.</div><div>4. BACnet ReadProperty로 AO 2의 <code>Relinquish_Default(104)</code> 및 <code>Present_Value(85)</code> 속성을 직접 조회하여 20.0이 유지/서비스되는지 검증한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>Relinquish_Default 파싱</td>
<td>설정 파서 반환값</td>
<td><code>20.0</code></td>
<td>반환된 설정값 확인</td>
</tr>
<tr>
<td>Gateway 서비스 Relinquish_Default</td>
<td>BACnet ReadProperty(AO 2, 104)</td>
<td><code>20.0</code></td>
<td>수신된 속성값 비교</td>
</tr>
<tr>
<td>Gateway 서비스 Present_Value</td>
<td>BACnet ReadProperty(AO 2, 85)</td>
<td><code>20.0</code></td>
<td>수신된 속성값 비교</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: 설정 파싱 및 실제 Gateway 프로세스를 구동하여 범위 내 Relinquish_Default 값이 BACnet 상에 20.0으로 정확히 서비스됨을 실동작으로 검증한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: Modbus 백엔드 Write-back의 상세 프레임은 TC-START-004/TC-START-005에서 분리 검증한다.</div>
        </div>
      </div>
      <div class="tc-card cat-basic" id="TC-CFG-005" data-tc-id="TC-CFG-005">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-CFG-005</span><span class="tc-name"><code>min == max</code> clamp</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-managed">🔴 Managed 전용</span><span class="tc-category-badge">Function(Basic_기본 기능)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- AO 객체 #2의 설정값을 <code>min_value=10</code>, <code>max_value=10</code>, <code>relinquish_default=20</code>으로 파일에 반영.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. 최소/최대값이 동일한 경계(10)와 초과 기본값(20)을 설정 파일에 기록한다.</div><div>2. 설정 파서(<code>config_loader.py</code>)를 통해 10.0 Clamp 여부를 1차 검증한다.</div><div>3. 통합 테스트 환경(vport + Main 시뮬레이터 + Gateway)을 기동한다.</div><div>4. BACnet ReadProperty로 AO 2의 <code>Relinquish_Default(104)</code> 및 <code>Present_Value(85)</code> 속성을 직접 조회하여 10.0으로 자동 Clamp되어 서비스되는지 검증한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>Relinquish_Default Clamp 파싱</td>
<td>설정 파서 반환값</td>
<td><code>10.0</code></td>
<td>보정된 설정값 확인</td>
</tr>
<tr>
<td>Gateway 서비스 Relinquish_Default</td>
<td>BACnet ReadProperty(AO 2, 104)</td>
<td><code>10.0</code></td>
<td>수신된 속성값 비교</td>
</tr>
<tr>
<td>Gateway 서비스 Present_Value</td>
<td>BACnet ReadProperty(AO 2, 85)</td>
<td><code>10.0</code></td>
<td>수신된 속성값 비교</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: <code>min == max</code> 조건이 성립할 때 범위 밖의 <code>Relinquish_Default</code>가 최솟값으로 강제 보정되어 파싱되고, Gateway 상에서도 10.0으로 Clamp되어 서비스됨을 검증한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: Modbus 백엔드 Write-back의 상세 프레임은 별도 TC에서 검증한다.</div>
        </div>
      </div>
      <div class="tc-card cat-complex" id="TC-CFG-006" data-tc-id="TC-CFG-006">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-CFG-006</span><span class="tc-name">모순 설정 후 파일 수정 및 reload</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-managed">🔴 Managed 전용</span><span class="tc-category-badge">Function(Complex_복합 기능)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- AO 객체 #2의 설정값을 모순되게 <code>min_value=100</code>, <code>max_value=10</code>으로 설정. (<code>--long</code> 옵션이 없으면 <code>BLOCKED</code> 처리됨)</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. 모순된 설정 파일을 저장한다.</div><div>2. vport 가상 시리얼 포트 에뮬레이터, Main 시뮬레이터(<code>modbus_rtu_slave.py</code>), Gateway 프로세스를 순서대로 기동한다.</div><div>3. Gateway 프로세스가 에러로 종료되지 않고 <code>HOLD</code> (대기) 상태에 머무르는지 확인한다.</div><div>4. 설정 파일을 정상 범위(<code>min_value=10</code>, <code>max_value=100</code>)로 덮어쓰기 복원한다.</div><div>5. Gateway가 파일 갱신을 감지하고 설정을 다시 로드하여 정상적으로 기동하는지 대기 후 확인한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>복구 후 정상 기동</td>
<td>Gateway 실행 로그</td>
<td>HOLD 상태에서 복구 및 기동</td>
<td><code>BACnet IP Gateway started</code> 로그 출력 대기 확인</td>
</tr>
<tr>
<td>에러 발생 로그 확인</td>
<td>Gateway 실행 로그</td>
<td><code>FATAL CONFIG ERROR</code> 발생</td>
<td>해당 에러 로그 문자열 존재 확인</td>
</tr>
<tr>
<td>정상 기동 횟수 중복 검사</td>
<td>Gateway 실행 로그</td>
<td><code>BACnet IP Gateway started</code> 정확히 1회</td>
<td>기동 성공 로그 문자열 개수가 1개인지 확인</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: 치명적인 설정 오류 시 프로세스가 죽지 않고 파일 수정 이벤트를 대기(HOLD)하며, 수정 즉시 정상 서비스로 복귀하는 전체 워크플로우 검증.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: 파일 수정 후 리로드 시 변경된 객체 프로파일이 BACnet 네트워크에 정확히 갱신 반영되었는지는 별도 TC에서 검증.</div>
        </div>
      </div>
    </div>
  </div>
</div>

<div class="req-card" id="SRS-FUN-CFG-003" data-live-status="managed_only">
  <div class="req-header">
    <div>
      <span class="req-id">SRS-FUN-CFG-003</span>
      <span class="req-title-text">홀드 상태 안전성</span>
    </div>
    <div class="req-status-badges">
      <span class="req-badge" style="background:rgba(251,113,133,0.2);color:var(--accent-rose);border:1px solid rgba(251,113,133,0.4);">🔴 Managed 전용 (시뮬레이션/장애주입)</span>
      <span class="req-badge" style="background:rgba(56,189,248,0.15);color:var(--accent-blue);">3 Test Cases</span>
    </div>
  </div>
  <div class="req-body">
    <div class="element-group">
      <div class="element-title">📌 Summary (요구사항 요약)</div>
      <div class="element-content"><p>설정 오류 홀드 상태 중에는 Modbus 통신과 BACnet/IP 서비스를 일체 시작하지 않아야 하며, 이전의 실패한 로드 잔여 객체나 자동 할당 인스턴스가 남지 않아야 한다. 또한 SIGINT 또는 SIGTERM 수신 시 대기 루프를 즉시 중단하고 1초 이내에 안전하게 정상 종료해야 한다.</p></div>
    </div>
    <div class="element-group">
      <div class="element-title">🔄 Input / Output Relationship (입출력 관계)</div>
      <div class="element-content"><p>- <strong>입력 (Input)</strong>: OS 종료 신호(<code>SIGINT</code>, <code>SIGTERM</code>)</p><p>- <strong>출력 (Output)</strong>: 즉시 홀드 대기 중단 로그 출력, 할당 자원 해제, 프로세스 정상 종료(exit code 0)</p><p>- <strong>상태 보존</strong>: 이전 로드 시도의 <code>ObjectMapping</code> 및 디바이스 트리를 완전 폐기(Zero State)</p></div>
    </div>
    <div class="element-group">
      <div class="element-title">⚡ Normal / Alternative Flow (정상 / 대안 동작)</div>
      <div class="element-content"><p>- <strong>정상 흐름 (Normal Flow)</strong>:</p><p>1. 프로세스가 <code>ConfigHold</code> 상태에서 신호 대기 중 <code>SIGTERM</code>을 수신한다.</p><p>2. <code>std::atomic&lt;bool&gt;</code> 종료 플래그가 설정되어 60초 sleep 루프를 즉시 탈출한다.</p><p>3. 미할당된 네트워크 소켓 및 시리얼 자원을 검점하고 1초 이내에 프로세스를 종료한다.</p><p>- <strong>대안 흐름 (Alternative Flow)</strong>: 연속 실패 후 파일이 복구되었을 때, 이전 실패 시의 객체 목록과 중복 결합되지 않고 순수 새 파일 내용만으로 클린 인스턴스화된다.</p></div>
    </div>
    <div class="element-group">
      <div class="element-title" style="color:var(--accent-amber);">🛡️ 부가요소 (예외/제약/품질/연관관계)</div>
      <div class="element-content"><p>- <strong>Exception Handling (예외처리)</strong>:</p><p>종료 신호 수신 시 블로킹 I/O 없이 즉각 반환되도록 non-blocking sleep을 사용한다.</p><p>- <strong>Constrain (제약사항)</strong>:</p><p>홀드 상태에서는 UDP 47808 포트 및 <code>/dev/ttyMASTER</code> FD를 점유하지 않는다.</p><p>- <strong>Quality Requirement (품질 요구사항)</strong>:</p><p>SIGTERM 수신 후 프로세스 완전 종료 시간 &lt;= 1.0초.</p><p>- <strong>Relation with other Requirement (다른 요구사항과의 연관관계)</strong>:</p><p>SRS-FUN-CFG-002의 수명주기 안전성 보장 요구사항</p></div>
    </div>
    <div class="tc-list-title">🧪 연동 Test Case 목록 (3개 TC)</div>
    <div class="tc-grid">
      <div class="tc-card cat-stability" id="TC-CFG-007" data-tc-id="TC-CFG-007">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-CFG-007</span><span class="tc-name">모순 설정 HOLD 상태</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-managed">🔴 Managed 전용</span><span class="tc-category-badge">Stability(안정성)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- 설정 파일 내 객체의 <code>min_value=100</code>, <code>max_value=10</code>으로 모순 설정 주입.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. 모순된 설정 파일을 사용하여 Gateway 프로세스만 단독 기동한다.</div><div>2. Gateway가 <code>entering HOLD</code> 로그를 출력하고 강제 종료되지 않고 살아있는지 확인한다.</div><div>3. HOLD 상태에서는 BACnet 서비스가 절대로 시작되지 않았음을 확인한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>HOLD 대기 시 프로세스 생존</td>
<td>Gateway 프로세스</td>
<td><code>true</code></td>
<td>기동 직후 프로세스 PID <code>poll()</code> 결과가 생존(None)인지 확인</td>
</tr>
<tr>
<td>BACnet 미기동 안정성</td>
<td>Gateway 실행 로그</td>
<td>started 문자열 없음</td>
<td><code>BACnet IP Gateway started</code> 로그가 절대 출력되지 않았는지 확인</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: 치명적인 설정 오류 시 즉시 런타임 에러로 죽지 않고(Fault tolerance), 백그라운드에서 파일 수정을 무한 대기하는 기본 동작 검증.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: HOLD 대기 상태에서 네트워크 포트(UDP 47808)가 점유되었는지 등 OS 수준의 소켓 상태는 확인하지 않음.</div>
        </div>
      </div>
      <div class="tc-card cat-complex" id="TC-CFG-008" data-tc-id="TC-CFG-008">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-CFG-008</span><span class="tc-name">HOLD 61초 유지 후 복구</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-managed">🔴 Managed 전용</span><span class="tc-category-badge">Function(Complex_복합 기능)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- 설정 파일 내 객체의 <code>min_value=100</code>, <code>max_value=10</code>으로 모순 설정 주입. (<code>--long</code> 옵션 필수)</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. 통합 테스트 환경 (vport + Main 시뮬레이터 + Gateway)을 모순된 설정으로 기동한다.</div><div>2. Gateway가 HOLD 상태에 진입한 것을 확인한 뒤 61초 동안 명시적으로 대기한다. (파일 감시자 Timeout 검증)</div><div>3. 61초 대기 후에도 프로세스가 크래시 없이 살아있는지 검사한다.</div><div>4. 설정 파일을 정상으로 복원하고 파일 갱신 감지를 통해 Gateway가 정상 상태로 진입하는지 확인한다.</div><div>5. 로그를 분석하여 기동 완료 로그가 1회만 발생했는지 검증한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>장기 대기 후 프로세스 생존</td>
<td>Gateway 프로세스</td>
<td><code>true</code></td>
<td>61초 대기 후 프로세스 PID 상태 검사 (크래시 방지 확인)</td>
</tr>
<tr>
<td>설정 오류 감지 문맥</td>
<td>Gateway 실행 로그</td>
<td><code>FATAL CONFIG ERROR</code> 포함</td>
<td>대기 진입 전 치명적 에러 로그 발생 여부 확인</td>
</tr>
<tr>
<td>복구 후 정상 기동 여부</td>
<td>Gateway 실행 로그</td>
<td><code>BACnet IP Gateway started</code> 정확히 1회</td>
<td>복구 이후 단 1회만 BACnet 서비스 기동이 일어나는지 검증</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: 1분 이상 장기간 방치되더라도 inotify 등 파일 감시 리소스가 만료되거나 예기치 않게 종료되지 않고, 복구 즉시 정상 궤도에 오르는 안정성 검증.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: 61초 동안 로그 파일에 무의미한 스팸 로그가 반복 출력되는지는 검사하지 않음.</div>
        </div>
      </div>
      <div class="tc-card cat-stability" id="TC-CFG-009" data-tc-id="TC-CFG-009">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-CFG-009</span><span class="tc-name">HOLD 직후 SIGTERM</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-managed">🔴 Managed 전용</span><span class="tc-category-badge">Stability(안정성)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- 설정 파일 내 객체의 <code>min_value=100</code>, <code>max_value=10</code>으로 모순 설정 주입.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. 모순된 설정 파일을 사용하여 Gateway 프로세스 단독 기동한다.</div><div>2. 프로세스가 HOLD(대기) 상태에 돌입하는 즉시 SIGTERM 시스템 시그널을 전송하여 강제 종료시킨다.</div><div>3. SIGTERM 발송 시점부터 실제 프로세스 종료까지 소요된 시간을 초 단위로 정밀 측정한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>시그널 즉각 반응성</td>
<td>Gateway 프로세스</td>
<td><code>&lt;= 1.0s</code></td>
<td>테스트 러너 (<code>tc_runner.py</code>)가 시그널 전송 후 프로세스가 1.0초 이하의 시간 내에 종료되었는지 비교 검증</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: 대기 모드 중에도 OS 시그널 핸들러가 정상적으로 동작하여 좀비 프로세스가 되지 않고, 데몬 종료 명령을 신속히 이행하는지 검증.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: 비정상 종료 흐름이므로 생성된 소켓이나 파일 디스크립터(FD) 등 OS 자원 해제가 완벽한지는 직접 추적하지 않음.</div>
        </div>
      </div>
    </div>
  </div>
</div>

<div class="req-card" id="SRS-FUN-START-001" data-live-status="managed_only">
  <div class="req-header">
    <div>
      <span class="req-id">SRS-FUN-START-001</span>
      <span class="req-title-text">기동 순서와 지연 기동 대응</span>
    </div>
    <div class="req-status-badges">
      <span class="req-badge" style="background:rgba(251,113,133,0.2);color:var(--accent-rose);border:1px solid rgba(251,113,133,0.4);">🔴 Managed 전용 (시뮬레이션/장애주입)</span>
      <span class="req-badge" style="background:rgba(56,189,248,0.15);color:var(--accent-blue);">3 Test Cases</span>
    </div>
  </div>
  <div class="req-body">
    <div class="element-group">
      <div class="element-title">📌 Summary (요구사항 요약)</div>
      <div class="element-content"><p>시스템의 권장 기동 순서는 <code>vport -&gt; Main -&gt; Gateway</code>이나, Gateway가 vport 또는 Main보다 먼저 실행되거나 지연 실행되는 비순차 기동 환경에서도 비정상 종료하지 않고 종단 생성과 응답을 대기하며, 준비 완료 시 사용자 개입 없이 자동으로 정상 초기화를 수행해야 한다.</p></div>
    </div>
    <div class="element-group">
      <div class="element-title">🔄 Input / Output Relationship (입출력 관계)</div>
      <div class="element-content"><p>- <strong>입력 (Input)</strong>: 시리얼 PTY 종단(<code>/dev/ttyMASTER2</code>)의 존재 여부 및 Main의 Modbus RTU 응답</p><p>- <strong>출력 (Output)</strong>: 종단 대기 로그(<code>Waiting for serial port...</code>), 연결 복구 및 기동 완료 로그(<code>BACnet IP Gateway started</code>)</p><p>- <strong>상태 전이</strong>: <code>WaitModbus</code> -&gt; (포트 감지) -&gt; <code>SyncDefaults</code> -&gt; <code>InitBACnet</code> -&gt; <code>Serving</code></p></div>
    </div>
    <div class="element-group">
      <div class="element-title">⚡ Normal / Alternative Flow (정상 / 대안 동작)</div>
      <div class="element-content"><p>- <strong>정상 흐름 (Normal Flow)</strong>:</p><p>1. Gateway 기동 시 시리얼 포트(<code>/dev/ttyMASTER2</code>)가 미생성 상태이면 에러 종료하지 않고 포트 폴러/Inotify 감시를 시작한다.</p><p>2. vport가 기동되어 포트가 생성되면 즉시 시리얼 포트를 Open하고 Main 통신을 확인한다.</p><p>3. Main이 기동되어 응답을 시작하면 초기 관제점 동기화를 수행하고 BACnet 서비스를 개시한다.</p><p>- <strong>대안 흐름 (Alternative Flow)</strong>: 포트는 열렸으나 Main이 아직 응답하지 않는 경우, 기동 게이트에서 Modbus timeout 재시도를 수행하며 Main 응답을 대기한다.</p></div>
    </div>
    <div class="element-group">
      <div class="element-title" style="color:var(--accent-amber);">🛡️ 부가요소 (예외/제약/품질/연관관계)</div>
      <div class="element-content"><p>- <strong>Additional Flow (부가동작)</strong>:</p><p>포트 파일 감시를 위해 <code>InotifyPortWatcher</code> 백그라운드 이벤트 감시를 병행한다.</p><p>- <strong>Exception Handling (예외처리)</strong>:</p><p>포트 Open 실패(ENOENT 등) 시 1초 주기로 백오프 재시도한다.</p><p>- <strong>Constrain (제약사항)</strong>:</p><p>Main의 응답이 확인되기 전에는 BACnet Who-Is 등에 대한 I-Am 광고를 시작하지 않는다.</p><p>- <strong>Quality Requirement (품질 요구사항)</strong>:</p><p>종단 준비 완료 감지 후 기동 개시 지연 &lt;= 0.5초.</p><p>- <strong>Relation with other Requirement (다른 요구사항과의 연관관계)</strong>:</p><p>SRS-NFR-AVL-001(자동 재연결)의 기동 시점 요구사항</p></div>
    </div>
    <div class="tc-list-title">🧪 연동 Test Case 목록 (3개 TC)</div>
    <div class="tc-grid">
      <div class="tc-card cat-basic" id="TC-START-001" data-tc-id="TC-START-001">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-START-001</span><span class="tc-name">정상 순서 기동</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-managed">🔴 Managed 전용</span><span class="tc-category-badge">Function(Basic_기본 기능)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- 테스트용 설정 파일(<code>gateway.json</code>, <code>profiles/*.json</code>), vport 가상 시리얼 포트 3 Master 설정, Main 시뮬레이터 Modbus 유지 레지스터 초기값(주소 3=<code>40</code>, 주소 4=<code>110</code>).</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. vport 가상 시리얼 포트를 시작하고 5초 내 PTY 링크 생성을 확인한다.</div><div>2. Main 시뮬레이터(<code>modbus_rtu_slave.py</code>)를 시작하고 소켓 통신을 확인한다.</div><div>3. 시뮬레이터의 Modbus 유지 레지스터(Holding Register) 초기값을 설정한다.</div><div>4. Gateway 프로세스를 시작하고 <code>BACnet IP Gateway started</code> 로그 출력을 확인한다(타임아웃 15초).</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>통신 채널 준비</td>
<td>PTY 링크 / 유닉스 소켓</td>
<td>링크 생성 및 Ping 응답 성공</td>
<td>테스트 러너(<code>tc_runner.py</code>) 내부 어서션 통과</td>
</tr>
<tr>
<td>Gateway 기동</td>
<td>Gateway 로그</td>
<td><code>BACnet IP Gateway started</code> 로그 출력</td>
<td>타임아웃 내 해당 로그 문자열 확인</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: 정상적인 순서로 프로세스가 기동되고 BACnet 초기화가 성공적으로 완료되는지 검증한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: BACnet 탐색(Discovery) 및 개별 객체의 Present_Value 속성 조회는 이 TC에서 다루지 않는다(BAC-001 등에서 검증).</div>
        </div>
      </div>
      <div class="tc-card cat-interop" id="TC-START-002" data-tc-id="TC-START-002">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-START-002</span><span class="tc-name">Gateway 선기동</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-managed">🔴 Managed 전용</span><span class="tc-category-badge">Function(Interoperation_연동 기능)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- 프로세스가 실행되지 않은 초기 테스트 환경.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. 통신 채널(vport, Main)이 없는 상태에서 Gateway 프로세스를 먼저 시작한다.</div><div>2. 0.3초 대기 후 Gateway 프로세스가 종료되지 않고 실행 중인지 확인한다.</div><div>3. vport 가상 시리얼 포트(3 Master)와 Main 시뮬레이터를 순차적으로 시작한다.</div><div>4. Gateway가 대기 상태를 벗어나 정상적으로 <code>BACnet IP Gateway started</code> 상태가 되는지 대기한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>사전 실행 생존 유지</td>
<td>Gateway 프로세스 상태</td>
<td>프로세스 비정상 종료 없음</td>
<td><code>poll() is None</code> 조건 확인(별도 UI 출력 없음)</td>
</tr>
<tr>
<td>후속 기동 및 동기화</td>
<td>PTY / 소켓 / Gateway 로그</td>
<td>vport, Main 기동 후 최종 기동 성공</td>
<td>통신 링크 확인, Ping 및 시작 로그 확인 통과</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: 통신 채널(vport) 및 대상 장비(Main)보다 Gateway가 먼저 실행되더라도 오류 종료 없이 대기 후 정상적으로 초기화를 완료하는지 검증한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: 대기 상태 중 실제 BACnet 요청에 대한 응답 동작이나 재시도 횟수 등은 측정하지 않는다.</div>
        </div>
      </div>
      <div class="tc-card cat-interop" id="TC-START-003" data-tc-id="TC-START-003">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-START-003</span><span class="tc-name">Main 지연 기동</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-managed">🔴 Managed 전용</span><span class="tc-category-badge">Function(Interoperation_연동 기능)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- vport 가상 시리얼 포트만 시작되어 PTY 링크가 준비된 상태.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. vport를 시작하여 통신 링크를 확인한다.</div><div>2. Gateway 프로세스를 시작하고 0.8초 동안 대기한다.</div><div>3. Main 시뮬레이터가 아직 실행되지 않은 시점에서, Gateway 로그에 <code>BACnet IP Gateway started</code> 문자열이 출력되지 않았음을 확인한다.</div><div>4. Main 시뮬레이터를 기동하고 최종적으로 Gateway가 정상 기동하는지 대기한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>Main 연결 전 서비스 비공개</td>
<td>Gateway 로그</td>
<td><code>BACnet IP Gateway started</code> 없음</td>
<td>0.8초 시점에 해당 로그 문자열 미존재 확인</td>
</tr>
<tr>
<td>Main 연결 후 기동</td>
<td>유닉스 소켓 / Gateway 로그</td>
<td>동기화 성공 및 로그 출력</td>
<td>시뮬레이터 통신 성공 및 로그 대기 조건 통과</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: Main 장비의 응답 지연이나 기동 지연 시 Gateway가 불완전한 상태로 BACnet 서비스를 외부에 노출하지 않고 안전하게 동기화를 완료하는지 검증한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: Main 장비를 대상으로 한 Modbus 프레임 단위의 구체적인 재시도 횟수나 정책은 직접 검증하지 않는다.</div>
        </div>
      </div>
    </div>
  </div>
</div>

<div class="req-card" id="SRS-FUN-START-002" data-live-status="managed_only">
  <div class="req-header">
    <div>
      <span class="req-id">SRS-FUN-START-002</span>
      <span class="req-title-text">Relinquish Default 결정과 3자 일치</span>
    </div>
    <div class="req-status-badges">
      <span class="req-badge" style="background:rgba(251,113,133,0.2);color:var(--accent-rose);border:1px solid rgba(251,113,133,0.4);">🔴 Managed 전용 (시뮬레이션/장애주입)</span>
      <span class="req-badge" style="background:rgba(56,189,248,0.15);color:var(--accent-blue);">3 Test Cases</span>
    </div>
  </div>
  <div class="req-body">
    <div class="element-group">
      <div class="element-title">📌 Summary (요구사항 요약)</div>
      <div class="element-content"><p>각 Commandable 객체(AO, BO)의 <code>relinquish_default</code>가 JSON에 명시되어 있으면 후보값으로 사용하고, 생략 시 Main의 현재 관제점 값을 후보값으로 읽는다. 후보값은 Min/Max 범위로 클램핑되어 최종 기본값으로 확정되며, JSON 지정값이나 클램핑으로 보정된 값은 Main에 Write-back하여 <code>Main 관제점 = Relinquish Default = 초기 Present Value</code>의 3자 일치를 달성한다.</p></div>
    </div>
    <div class="element-group">
      <div class="element-title">🔄 Input / Output Relationship (입출력 관계)</div>
      <div class="element-content"><p>- <strong>입력 (Input)</strong>: JSON <code>relinquish_default</code>, <code>min_value</code>, <code>max_value</code>, Main Modbus 현재값(FC03/FC01)</p><p>- <strong>출력 (Output)</strong>: 필요 시 Main 보정 Write(FC06/FC05), 확정된 BACnet Property 104(<code>Relinquish_Default</code>) 및 Property 85(<code>Present_Value</code>)</p><p>- <strong>결정 규칙</strong>: <code>Candidate = (JSON_RD exists) ? JSON_RD : Read(Main)</code>; <code>Final_Default = clamp(Candidate, Min, Max)</code></p></div>
    </div>
    <div class="element-group">
      <div class="element-title">⚡ Normal / Alternative Flow (정상 / 대안 동작)</div>
      <div class="element-content"><p>- <strong>정상 흐름 (Normal Flow)</strong>:</p><p>1. Commandable 객체 순회 중 JSON에 <code>relinquish_default</code>가 지정된 경우, Min/Max 클램핑 후 FC06/FC05로 Main에 기록한다.</p><p>2. JSON에 <code>relinquish_default</code>가 생략된 경우, Main에서 FC03/FC01로 현재값을 읽는다.</p><p>3. Main 값이 Min/Max 범위 내이면 Write 없이 해당 값을 최종 기본값으로 채택한다.</p><p>4. Main 값이 범위를 벗어난 경우 Min/Max 경계값으로 보정한 후 Main에 FC06/FC05로 역기록(Write-back)한다.</p><p>5. 확정된 최종 기본값을 객체의 Relinquish Default와 Priority Array(전 슬롯 Null 상태의 기본값)에 설정한다.</p><p>- <strong>대안 흐름 (Alternative Flow)</strong>: Binary Value의 경우 0과 1 이외의 값은 0 또는 1로 정규화하여 동기화한다.</p></div>
    </div>
    <div class="element-group">
      <div class="element-title" style="color:var(--accent-amber);">🛡️ 부가요소 (예외/제약/품질/연관관계)</div>
      <div class="element-content"><p>- <strong>Exception Handling (예외처리)</strong>:</p><p>초기 Read/Write 통신 실패 시 현재 객체 단계를 유지하며 재시도한다.</p><p>- <strong>Constrain (제약사항)</strong>:</p><p>범위 내에 이미 일치하는 Main 관제점에는 불필요한 Modbus Write를 발생시키지 않는다.</p><p>- <strong>Quality Requirement (품질 요구사항)</strong>:</p><p>객체당 동기화 소요 시간 &lt;= 50ms (정상 통신 기준).</p><p>- <strong>Relation with other Requirement (다른 요구사항과의 연관관계)</strong>:</p><p>SRS-FUN-START-003(기동 게이트), SRS-FUN-BAC-003(우선순위 쓰기)과 직결</p></div>
    </div>
    <div class="tc-list-title">🧪 연동 Test Case 목록 (3개 TC)</div>
    <div class="tc-grid">
      <div class="tc-card cat-interop" id="TC-START-004" data-tc-id="TC-START-004">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-START-004</span><span class="tc-name">JSON default와 Min/Max clamp 동기화</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-managed">🔴 Managed 전용</span><span class="tc-category-badge">Function(Interoperation_연동 기능)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- 초기 Modbus 유지 레지스터 값(주소 3=<code>40</code>, 주소 4=<code>110</code>), 테스트 설정 파일(gateway.json 및 프로파일)에 AO 인스턴스 2, 3, 4의 <code>default_value</code>가 각각 <code>50</code>, <code>-1</code>, <code>101</code>로, 범위(<code>min_value</code> ~ <code>max_value</code>)가 <code>10 ~ 90</code>으로 설정됨.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. 통합 테스트 환경(vport, Main 시뮬레이터)을 시작하고 초기 유지 레지스터 값을 설정한다.</div><div>2. Gateway를 시작하고 동기화 완료 대기 후, Main 시뮬레이터의 유지 레지스터 주소 0번부터 연속 3개의 값을 읽는다(결과 배열 검증).</div><div>3. BACnet 스크립트를 사용하여 AO 인스턴스 2, 3, 4 객체의 속성 ID 104(<code>Relinquish_Default</code>)와 ID 85(<code>Present_Value</code>) 값을 각각 조회한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>Main 동기화 보정</td>
<td>유닉스 컨트롤 소켓</td>
<td>레지스터 값 <code>[50, 10, 90]</code></td>
<td>읽어온 레지스터 배열과 기댓값 정확히 일치</td>
</tr>
<tr>
<td>AO 2,3,4 기본값 속성</td>
<td>BACnet Property 104 (<code>Relinquish_Default</code>)</td>
<td><code>50</code>, <code>10</code>, <code>90</code></td>
<td>각 인스턴스별 ReadProperty 응답값 정확히 일치</td>
</tr>
<tr>
<td>AO 2,3,4 현재값 속성</td>
<td>BACnet Property 85 (<code>Present_Value</code>)</td>
<td><code>50</code>, <code>10</code>, <code>90</code></td>
<td>각 인스턴스별 ReadProperty 응답값 정확히 일치</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: 초기 기동 시 JSON 설정의 기본값이 제한된 범위(min/max)에 맞춰(Clamp) Main Modbus 레지스터에 쓰이고(FC06), 동일하게 BACnet 객체의 RD/PV 속성에 반영되는 로직을 검증한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: 모든 객체에 대한 동기화 프레임 페이로드나 CRC 패킷 단위 분석은 수행하지 않는다.</div>
        </div>
      </div>
      <div class="tc-card cat-interop" id="TC-START-005" data-tc-id="TC-START-005">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-START-005</span><span class="tc-name">JSON default 생략, Main 값 범위 내</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-managed">🔴 Managed 전용</span><span class="tc-category-badge">Function(Interoperation_연동 기능)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- 초기 Modbus 유지 레지스터 값(주소 3=<code>40</code>, 주소 4=<code>110</code>), 테스트 설정에 AO 인스턴스 5 객체는 <code>default_value</code>가 생략되어 있고 범위는 <code>10 ~ 90</code>임.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. 통합 테스트 환경(vport, Main 시뮬레이터)을 시작하고 초기 유지 레지스터 값을 설정한다.</div><div>2. Gateway 기동 및 동기화 완료를 대기한다.</div><div>3. Main 시뮬레이터의 주소 3 유지 레지스터 값을 확인하고, 통신 통계에서 주소 3번 쓰기(FC06)가 발생했는지 검사한다.</div><div>4. AO 인스턴스 5 객체의 속성 ID 104(<code>Relinquish_Default</code>)와 ID 85(<code>Present_Value</code>)를 BACnet으로 조회한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>Main 값 유지</td>
<td>유닉스 컨트롤 소켓</td>
<td>레지스터 값 <code>40</code></td>
<td>조회 결과 값 확인 일치</td>
</tr>
<tr>
<td>범위 내 Write-back 유무</td>
<td>Modbus 트랜잭션 기록</td>
<td>쓰기 기록(FC06) 없음</td>
<td>주소 3에 대한 쓰기 이벤트 미발생 어서션</td>
</tr>
<tr>
<td>기본/현재값 속성</td>
<td>BACnet Property 104/85</td>
<td>각각 <code>40</code></td>
<td>ReadProperty 응답값과 기댓값 정확히 일치</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: <code>default_value</code>가 설정되지 않았을 때 Main 장비에서 읽어온 초기값이 설정된 허용 범위 내에 있으면, 불필요한 Write-back을 발생시키지 않고 그대로 BACnet RD/PV로 설정되는지 검증한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: 다른 객체 설정과 쓰기 프레임의 바이너리 바이트 필드는 검사하지 않는다.</div>
        </div>
      </div>
      <div class="tc-card cat-interop" id="TC-START-006" data-tc-id="TC-START-006">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-START-006</span><span class="tc-name">JSON default 생략, 양쪽 경계 밖</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-managed">🔴 Managed 전용</span><span class="tc-category-badge">Function(Interoperation_연동 기능)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- 초기 Modbus 유지 레지스터 값(주소 3=<code>0</code>, 주소 4=<code>110</code>), 테스트 설정에 AO 인스턴스 5 및 8은 <code>default_value</code>가 생략되어 있고 범위는 <code>10 ~ 90</code>임.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. 통합 테스트 환경을 시작하고 두 레지스터 값을 설정한다.</div><div>2. Gateway 기동 완료를 대기한다.</div><div>3. Main 시뮬레이터 주소 3부터 연속 2개의 레지스터 값을 조회하여, 값이 <code>[10, 90]</code>으로 범위 경계 보정(Write-back)이 적용되었는지 확인한다.</div><div>4. BACnet 스크립트로 AO 인스턴스 5와 8의 속성 104(<code>Relinquish_Default</code>)와 85(<code>Present_Value</code>)를 각각 조회한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>Main 경계 보정</td>
<td>유닉스 컨트롤 소켓</td>
<td>레지스터 값 배열 <code>[10, 90]</code></td>
<td>조회 결과 배열 일치 검증</td>
</tr>
<tr>
<td>AO 인스턴스 5 속성</td>
<td>BACnet Property 104/85</td>
<td>각각 <code>10</code></td>
<td>ReadProperty 응답값 일치</td>
</tr>
<tr>
<td>AO 인스턴스 8 속성</td>
<td>BACnet Property 104/85</td>
<td>각각 <code>90</code></td>
<td>ReadProperty 응답값 일치</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: 초기 기본값 설정이 없는 객체가 Main 장비에서 유효 범위를 벗어난 값을 반환할 때, 설정된 Min/Max 경계로 자동 보정하여 장비에 쓰기(FC06) 및 BACnet 속성에 반영하는 로직을 검증한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: 보정을 위한 Modbus 프레임 CRC 값 검증이나 프레임 단위의 모든 재시도 여부는 직접 어서션하지 않는다.</div>
        </div>
      </div>
    </div>
  </div>
</div>

<div class="req-card" id="SRS-FUN-START-003" data-live-status="managed_only">
  <div class="req-header">
    <div>
      <span class="req-id">SRS-FUN-START-003</span>
      <span class="req-title-text">초기 동기화 BACnet 기동 게이트</span>
    </div>
    <div class="req-status-badges">
      <span class="req-badge" style="background:rgba(251,113,133,0.2);color:var(--accent-rose);border:1px solid rgba(251,113,133,0.4);">🔴 Managed 전용 (시뮬레이션/장애주입)</span>
      <span class="req-badge" style="background:rgba(56,189,248,0.15);color:var(--accent-blue);">3 Test Cases</span>
    </div>
  </div>
  <div class="req-body">
    <div class="element-group">
      <div class="element-title">📌 Summary (요구사항 요약)</div>
      <div class="element-content"><p>시스템은 모든 Commandable 객체의 초기 동기화(읽기/쓰기/기본값 확정)가 100% 완료된 후에만 BACnet/IP 서비스를 외부에 공개해야 한다. 동기화 중 특정 객체에서 통신 타임아웃이나 실패가 발생하면 이미 성공한 이전 객체 결과는 보존하고 실패한 객체부터 재시도하며, 완료 전에는 BACnet 통신을 일체 공개하지 않는다.</p></div>
    </div>
    <div class="element-group">
      <div class="element-title">🔄 Input / Output Relationship (입출력 관계)</div>
      <div class="element-content"><p>- <strong>입력 (Input)</strong>: 전체 Commandable 객체 동기화 진행 상태 카운터</p><p>- <strong>출력 (Output)</strong>: 모든 객체 완료 시점에 <code>BACnet IP Gateway started</code> 출력 및 BACstac 초기화/서비스 바인딩</p><p>- <strong>게이트 조건</strong>: <code>completed_count == total_commandable_count</code></p></div>
    </div>
    <div class="element-group">
      <div class="element-title">⚡ Normal / Alternative Flow (정상 / 대안 동작)</div>
      <div class="element-content"><p>- <strong>정상 흐름 (Normal Flow)</strong>:</p><p>1. 1번 객체부터 순차적으로 Relinquish Default 동기화를 실행한다.</p><p>2. N번 객체에서 Modbus timeout 실패 발생 시, 1~N-1번의 완료 상태를 보존하고 N번에 대해 재시도를 수행한다.</p><p>3. 재시도 성공 시 N+1번 객체로 진행한다.</p><p>4. 마지막 객체까지 동기화가 완료되면 비로소 BACstac 네트워크 스택을 Open하고 Who-Is 수신을 활성화한다.</p><p>- <strong>대안 흐름 (Alternative Flow)</strong>: 동기화 지연 중 외부에서 Who-Is UDP 패킷이 인입되어도 스택이 열리지 않았으므로 응답하지 않는다.</p></div>
    </div>
    <div class="element-group">
      <div class="element-title" style="color:var(--accent-amber);">🛡️ 부가요소 (예외/제약/품질/연관관계)</div>
      <div class="element-content"><p>- <strong>Exception Handling (예외처리)</strong>:</p><p>Modbus 통신 실패 시 지수 백오프 없이 즉시 또는 설정된 인터벌로 재시도하여 Main 준비 시 즉각 복구되도록 한다.</p><p>- <strong>Constrain (제약사항)</strong>:</p><p>부분 동기화 상태에서 불완전한 Present Value나 Relinquish Default를 상위 BACnet 클라이언트에 노출하지 않는다.</p><p>- <strong>Quality Requirement (품질 요구사항)</strong>:</p><p>전체 동기화 완료 후 BACnet 서비스 활성화까지의 전환 시간 &lt;= 100ms.</p><p>- <strong>Relation with other Requirement (다른 요구사항과의 연관관계)</strong>:</p><p>SRS-FUN-START-002, SRS-FUN-BAC-001의 선행 게이트</p></div>
    </div>
    <div class="tc-list-title">🧪 연동 Test Case 목록 (3개 TC)</div>
    <div class="tc-grid">
      <div class="tc-card cat-complex" id="TC-START-007" data-tc-id="TC-START-007">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-START-007</span><span class="tc-name">첫 FC06 동기화 timeout</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-managed">🔴 Managed 전용</span><span class="tc-category-badge">Function(Complex_복합 기능)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- Main 시뮬레이터 컨트롤 소켓에 초기 Modbus 유지 레지스터 쓰기(FC 06, 주소 0) 2회에 대해 타임아웃 장애 주입(Fault Injection).</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. 가상 포트와 Main 시뮬레이터를 준비하고 타임아웃 장애 주입을 설정한다.</div><div>2. Gateway 프로세스를 시작한다.</div><div>3. 타임아웃 발생 기간 중 약 0.7초 시점에 Gateway 로그를 확인하여 외부 서비스 공개(<code>BACnet IP Gateway started</code>)가 발생하지 않았음을 확인한다.</div><div>4. 재시도 완료 후 서비스가 성공적으로 기동되는지 확인하고, 발생한 타임아웃 트랜잭션 수와 로그 출력 횟수를 확인한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>초기 서비스 비공개 확인</td>
<td>Gateway 로그</td>
<td>0.7초 시점 <code>started</code> 로그 없음</td>
<td>조건 시간 내 해당 문자열 미발생 확인</td>
</tr>
<tr>
<td>타임아웃 누적 발생</td>
<td>Main 시뮬레이터 트랜잭션 기록</td>
<td>횟수 <code>2</code></td>
<td>장애 주입 카운트 일치 비교</td>
</tr>
<tr>
<td>최종 기동 확인</td>
<td>Gateway 로그</td>
<td>서비스 시작 <code>1</code>회</td>
<td><code>BACnet IP Gateway started</code> 정확히 1회 확인</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: 초기 동기화 과정에서 단일 레지스터 쓰기(FC06) 타임아웃이 발생해도, 재시도 프로세스 중 외부 서비스를 노출하지 않고 정상적으로 복구하여 1회만 서비스를 기동하는지 검증한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: 실패한 각 Modbus 프레임의 바이트 페이로드 단위 분석 및 재시도 상태 머신의 세부 진입 로그까지는 어서션하지 않는다.</div>
        </div>
      </div>
      <div class="tc-card cat-complex" id="TC-START-008" data-tc-id="TC-START-008">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-START-008</span><span class="tc-name">중간 객체 timeout 후 진행</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-managed">🔴 Managed 전용</span><span class="tc-category-badge">Function(Complex_복합 기능)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- Main 시뮬레이터 컨트롤 소켓에 두 번째 Modbus 유지 레지스터 쓰기(FC 06, 주소 1) 1회에 대해 타임아웃 장애 주입.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. 환경 준비 및 장애(주소 1 타임아웃)를 주입한다.</div><div>2. Gateway 프로세스를 시작하고 전체 초기화 기동 완료까지 대기한다.</div><div>3. Main 시뮬레이터 트랜잭션 통계를 조회하여, 타임아웃 이전에 성공했던 첫 번째 유지 레지스터(주소 0)의 쓰기(FC 06) 카운트를 센다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>완료 객체 중복 쓰기 방지</td>
<td>Main 트랜잭션 기록</td>
<td>주소 0의 쓰기(FC 06) <code>1</code>회</td>
<td>특정 주소의 트랜잭션 수 정확히 비교 확인</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: 여러 객체를 연속해서 동기화하는 도중 특정 객체에서 타임아웃이 발생하여 재시도될 때, 이전에 이미 완료된 객체는 다시 쓰기 동작을 수행하지 않고 중단된 지점부터 안전하게 이어서 처리하는지 검증한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: 전체 동기화 시퀀스의 진행 퍼센티지 갱신 내역 및 주소 1 객체 이후의 복구 과정은 직접 검증하지 않는다.</div>
        </div>
      </div>
      <div class="tc-card cat-complex" id="TC-START-009" data-tc-id="TC-START-009">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-START-009</span><span class="tc-name">첫 FC05 동기화 timeout</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-managed">🔴 Managed 전용</span><span class="tc-category-badge">Function(Complex_복합 기능)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- Main 시뮬레이터 컨트롤 소켓에 초기 Modbus 코일 쓰기(FC 05, 주소 0) 2회에 대해 타임아웃 장애 주입(Fault Injection).</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. 가상 포트와 Main 시뮬레이터를 준비하고 FC05 관련 타임아웃을 2회 주입한다.</div><div>2. Gateway 프로세스를 시작한다.</div><div>3. 타임아웃 진행 시점(약 0.7초)에 Gateway 외부 서비스 미공개(<code>started</code> 문자열 없음)를 확인한다.</div><div>4. 재시도 완료 후 통계 정보에서 타임아웃 발생 수와 로그 내 기동 완료 횟수를 확인한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>서비스 비공개 유지</td>
<td>Gateway 로그</td>
<td>0.7초 시점 기동 완료 로그 없음</td>
<td>지연 시점 내 해당 문자열 부재 어서션</td>
</tr>
<tr>
<td>타임아웃 누적 발생</td>
<td>Main 시뮬레이터 통계</td>
<td>횟수 <code>2</code></td>
<td>지정된 타임아웃 주입 횟수 통과</td>
</tr>
<tr>
<td>최종 기동 확인</td>
<td>Gateway 로그</td>
<td>서비스 시작 <code>1</code>회</td>
<td><code>BACnet IP Gateway started</code> 단 1회 확인</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: 초기 동기화 과정에서 코일 제어 쓰기(FC05) 타임아웃 2회가 연속 발생하더라도, 서비스가 조기 노출되지 않고 안전하게 재시도 후 성공적으로 기동 완료되는지 검증한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: 코일 쓰기의 구체적인 패킷 바이너리(FF00) 및 개별 재시도 프레임 바이트 검증은 수행하지 않는다.</div>
        </div>
      </div>
    </div>
  </div>
</div>

<div class="req-card" id="SRS-FUN-VPORT-001" data-live-status="managed_only">
  <div class="req-header">
    <div>
      <span class="req-id">SRS-FUN-VPORT-001</span>
      <span class="req-title-text">가상 포트 제공 (PTY 생성과 정리)</span>
    </div>
    <div class="req-status-badges">
      <span class="req-badge" style="background:rgba(251,113,133,0.2);color:var(--accent-rose);border:1px solid rgba(251,113,133,0.4);">🔴 Managed 전용 (시뮬레이션/장애주입)</span>
      <span class="req-badge" style="background:rgba(56,189,248,0.15);color:var(--accent-blue);">4 Test Cases</span>
    </div>
  </div>
  <div class="req-body">
    <div class="element-group">
      <div class="element-title">📌 Summary (요구사항 요약)</div>
      <div class="element-content"><p>vport 프로세스는 설정된 개수의 Master 가상 시리얼 종단(<code>/dev/ttyMASTER1..n</code>)과 단일 Slave 종단(<code>/dev/ttySLAVE</code>)을 PTY(Pseudo Terminal) 심볼릭 링크로 생성하여 제공해야 한다. 프로세스 정상 종료(SIGTERM/SIGINT) 시 자신이 생성한 링크와 FD를 안전하게 정리하고, 비정상 종료 후 재기동 시 stale 링크를 제거하고 새 종단을 정상 바인딩해야 한다.</p></div>
    </div>
    <div class="element-group">
      <div class="element-title">🔄 Input / Output Relationship (입출력 관계)</div>
      <div class="element-content"><p>- <strong>입력 (Input)</strong>: vport 실행 파라미터 (Master 포트 개수 N, 타임아웃)</p><p>- <strong>출력 (Output)</strong>: <code>/dev/ttyMASTER1</code> ~ <code>/dev/ttyMASTER&lt;N&gt;</code>, <code>/dev/ttySLAVE</code> PTY 심볼릭 링크 파일 생성 및 정리</p><p>- <strong>FD 관리</strong>: <code>openpty()</code>로 획득한 Master/Slave FD의 수명주기 관리</p></div>
    </div>
    <div class="element-group">
      <div class="element-title">⚡ Normal / Alternative Flow (정상 / 대안 동작)</div>
      <div class="element-content"><p>- <strong>정상 흐름 (Normal Flow)</strong>:</p><p>1. <code>vport</code> 기동 시 N개의 Master PTY 쌍과 1개의 Slave PTY 쌍을 <code>openpty()</code>로 할당한다.</p><p>2. 기존 디렉터리의 심볼릭 링크를 정리하고 새 slave PTY 장치 경로로 심볼릭 링크를 연결한다.</p><p>3. <code>SIGTERM</code> 수신 시 실행 루프를 중단하고, 모든 스레드를 join한 뒤 생성된 링크를 <code>unlink()</code>하고 종료한다.</p><p>- <strong>대안 흐름 (Alternative Flow)</strong>: SIGKILL 등으로 비정상 종료되어 stale link가 남아있는 상태에서 재기동되면, 기존 stale link를 unlink하고 새로운 유효 PTY 링크를 덮어써 생성한다.</p></div>
    </div>
    <div class="element-group">
      <div class="element-title" style="color:var(--accent-amber);">🛡️ 부가요소 (예외/제약/품질/연관관계)</div>
      <div class="element-content"><p>- <strong>Exception Handling (예외처리)</strong>:</p><p>PTY 장치 열기 실패 시 errno를 로깅하고 기동을 중단하여 불완전한 링크 생성을 방지한다.</p><p>- <strong>Constrain (제약사항)</strong>:</p><p>FD 누수 방지를 위해 RAII 패턴(<code>UniqueFd</code>)을 엄격히 적용한다.</p><p>- <strong>Quality Requirement (품질 요구사항)</strong>:</p><p>SIGTERM 수신 후 링크 정리 및 프로세스 종료 시간 &lt;= 0.5초.</p><p>- <strong>Relation with other Requirement (다른 요구사항과의 연관관계)</strong>:</p><p>SRS-FUN-VPORT-002, SRS-IF-MOD-001의 기반 전송 계층</p></div>
    </div>
    <div class="tc-list-title">🧪 연동 Test Case 목록 (4개 TC)</div>
    <div class="tc-grid">
      <div class="tc-card cat-basic" id="TC-VPORT-001" data-tc-id="TC-VPORT-001">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-VPORT-001</span><span class="tc-name">Master 1/3/5 link 생성과 정리</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-managed">🔴 Managed 전용</span><span class="tc-category-badge">Function(Basic_기본 기능)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- 통합 테스트 환경 내 테스트용 PTY 링크 생성 경로(<code>dev/</code> 디렉터리).</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. 가상 시리얼 포트 에뮬레이터(<code>vport</code>)를 Master 1 모드로 시작하고 PTY 링크(<code>dev/ttyMASTER1</code>, <code>dev/ttySLAVE</code>)를 확인한 뒤 종료한다.</div><div>2. 같은 방식으로 Master 3과 Master 5 모드를 각각 실행한다.</div><div>3. 각 실행에서 요청 수량의 <code>dev/ttyMASTER1..N</code>과 단일 <code>dev/ttySLAVE</code> 생성을 확인하고, 에뮬레이터 종료 후 디렉터리에 남은 링크가 없는지 확인한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>생성 링크 수</td>
<td>파일 시스템(<code>dev/</code>)</td>
<td>Master 요청 수 + 1</td>
<td>각 모드별 생성된 심볼릭 링크 수량 비교</td>
</tr>
<tr>
<td>종료 후 잔여 링크</td>
<td>파일 시스템(<code>dev/</code>)</td>
<td>0 (비어있음)</td>
<td>각 모드 종료 후 디렉터리 empty 어서션</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: 에뮬레이터 기동 시 지정된 수량의 마스터/슬레이브 심볼릭 링크가 정확히 생성되고 종료 시 삭제되는 생명주기를 확인한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: 프로세스의 스레드 조인(Thread join), 실제 파일 디스크립터(FD) 메모리 누수 여부는 직접 검증하지 않는다.</div>
        </div>
      </div>
      <div class="tc-card cat-stability" id="TC-VPORT-002" data-tc-id="TC-VPORT-002">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-VPORT-002</span><span class="tc-name">vport 정상 SIGTERM</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-managed">🔴 Managed 전용</span><span class="tc-category-badge">Stability(안정성)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- 3개의 Master가 설정된 가상 시리얼 포트 에뮬레이터(<code>vport</code>) 실행 상태.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. 3개의 Master 링크가 활성화된 <code>vport</code> 프로세스 그룹에 SIGTERM 시그널을 보낸다.</div><div>2. 프로세스 종료 대기 후, <code>dev/</code> 디렉터리에 남은 PTY 심볼릭 링크(<code>ttyMASTER*</code>, <code>ttySLAVE</code>)가 모두 삭제되었는지 확인한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>종료 후 잔여 링크</td>
<td>파일 시스템(<code>dev/</code>)</td>
<td>0 (비어있음)</td>
<td>디렉터리 empty 어서션</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: SIGTERM 수신 후 <code>vport</code>가 정상적으로 종료 루틴을 수행하며, 생성했던 PTY 심볼릭 링크 자원을 깔끔하게 정리하는지 확인한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: 커널 레벨의 자원 누수, 파일 디스크립터 반환 여부는 자동 프레임워크가 직접 확인하지 않는다.</div>
        </div>
      </div>
      <div class="tc-card cat-stability" id="TC-VPORT-003" data-tc-id="TC-VPORT-003">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-VPORT-003</span><span class="tc-name">강제 종료 후 vport 재기동</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-managed">🔴 Managed 전용</span><span class="tc-category-badge">Stability(안정성)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- 3개의 Master가 설정된 가상 시리얼 포트 에뮬레이터(<code>vport</code>) 정상 실행 상태.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. <code>vport</code> 프로세스 그룹에 SIGKILL 시그널을 보내 비정상 종료(stale) 상태를 만든다.</div><div>2. 강제 종료로 인해 이전 PTY 링크(<code>ttyMASTER*</code>, <code>ttySLAVE</code>)가 <code>dev/</code> 경로에 그대로 남아있는 상태에서 같은 <code>vport</code>를 재기동한다.</div><div>3. 에뮬레이터가 이전 stale 링크들을 감지하여 처리하고 새로운 <code>ttySLAVE</code> 종단 링크를 정상적으로 제공하는지 확인한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>강제 종료 후 상태</td>
<td>파일 시스템(<code>dev/</code>)</td>
<td>프로세스 종료 및 stale 링크 잔류</td>
<td>비정상 종료 후 링크 존재 어서션</td>
</tr>
<tr>
<td>재기동 후 종단</td>
<td>파일 시스템(<code>dev/</code>)</td>
<td>새로운 <code>ttySLAVE</code> 제공</td>
<td>링크 대기 5초 내 성공 여부 어서션</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: 이전 구동 인스턴스가 비정상 종료되어 시스템 자원(PTY 링크)이 꼬인 상태라도, 새 프로세스가 이를 우회/정리하고 슬레이브 포트를 다시 안정적으로 제공하는지 확인한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: 재기동 직후 실제 모드버스 패킷 송수신 루프의 정상 동작이나, 기존 Master 포트들에 대한 통신 복구까지는 확인하지 않는다.</div>
        </div>
      </div>
      <div class="tc-card cat-basic" id="TC-VPORT-010" data-tc-id="TC-VPORT-010">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-VPORT-010</span><span class="tc-name">PTY 슬레이브 open→close 후 CPU 점유율 측정</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-managed">🔴 Managed 전용</span><span class="tc-category-badge">Function(Boundary_경계 및 신뢰성) [Managed 전용/호스트 단위시험]</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- PTY 슬레이브 링크를 열었다가 닫아 슬레이브 클라이언트가 모두 연결 해제된 상태 유발. keeper fd가 열려 있어 슬레이브 참조가 0이 되지 않도록 보장된 환경.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. 호스트 환경에서 <code>vport_test</code> C++ 바이너리를 실행하여 TC-VPORT-010 시나리오를 주입한다.</div><div>2. 슬레이브 종단을 open한 뒤 close하여 클라이언트 연결 종료 상황을 만든다.</div><div>3. 100ms 동안 마스터 fd의 select()가 블로킹 없이 EIO를 무한 반환하지 않고 정상 대기하는지 확인한다.</div><div>4. ModbusHub 가동 상태에서 200ms 동안 소비된 CPU 시간(user + sys)이 25% 미만(정상 절전/대기)임을 확인한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>실행 결과</td>
<td>vport_test process</td>
<td>return code <code>0</code></td>
<td>프로세스 반환 코드가 0인지 확인</td>
</tr>
<tr>
<td>독립 assertion</td>
<td>vport_test output</td>
<td><code>[Test Success]</code></td>
<td>marker 존재 비교</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: keeper fd 보유를 통한 PTY 슬레이브 닫힘 시 100% CPU 스핀 방지 기능을 vport_test 바이너리 어서션으로 확인한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: 커널 버전에 따른 select() 및 PTY 드라이버 내부 구현 차이는 직접 검사하지 않는다.</div>
        </div>
      </div>
    </div>
  </div>
</div>

<div class="req-card" id="SRS-FUN-VPORT-002" data-live-status="live_partial">
  <div class="req-header">
    <div>
      <span class="req-id">SRS-FUN-VPORT-002</span>
      <span class="req-title-text">요청 프레임 검증과 직렬화</span>
    </div>
    <div class="req-status-badges">
      <span class="req-badge" style="background:rgba(251,191,36,0.2);color:var(--accent-amber);border:1px solid rgba(251,191,36,0.4);">🟡 Live 일부 3/5 TC 지원</span>
      <span class="req-badge" style="background:rgba(56,189,248,0.15);color:var(--accent-blue);">5 Test Cases</span>
    </div>
  </div>
  <div class="req-body">
    <div class="element-group">
      <div class="element-title">📌 Summary (요구사항 요약)</div>
      <div class="element-content"><p>vport는 여러 Master로부터 분할 수신되거나 노이즈가 섞인 바이트 스트림에서 완전한 Modbus RTU 요청 프레임을 재조립하고 CRC16을 검증하여 유효한 프레임만 단일 FIFO 큐에 삽입한다. 여러 Master에서 동시 요청이 유입되어도 Slave(<code>/dev/ttySLAVE</code>)에는 바이트 인터리빙 없이 한 번에 하나의 완전한 프레임만 직렬화하여 전달한다.</p></div>
    </div>
    <div class="element-group">
      <div class="element-title">🔄 Input / Output Relationship (입출력 관계)</div>
      <div class="element-content"><p>- <strong>입력 (Input)</strong>: <code>/dev/ttyMASTER1..n</code>에서 수신된 비동기 바이트 스트림 (조각 수신, CRC 오류 포함 가능)</p><p>- <strong>출력 (Output)</strong>: CRC가 유효한 단일 완성 프레임을 <code>/dev/ttySLAVE</code>로 원자적 전송</p><p>- <strong>프레임 판정</strong>: Function Code별 기대 바이트 길이 계산 및 CRC16 검증</p></div>
    </div>
    <div class="element-group">
      <div class="element-title">⚡ Normal / Alternative Flow (정상 / 대안 동작)</div>
      <div class="element-content"><p>- <strong>정상 흐름 (Normal Flow)</strong>:</p><p>1. <code>/dev/ttyMASTER&lt;k&gt;</code>에서 바이트를 수신하여 Master별 입력 버퍼에 누적한다.</p><p>2. 유효한 Modbus 요청 프레임이 완성되면 CRC16을 검증한다.</p><p>3. 정상 프레임은 발신 Master ID와 함께 디스패처 큐에 인큐한다.</p><p>4. 디스패처는 큐에서 프레임을 하나씩 꺼내 <code>/dev/ttySLAVE</code>로 원자적(Atomic) Write를 수행한다.</p><p>- <strong>대안 흐름 (Alternative Flow)</strong>: CRC 오류나 비정상 데이터 유입 시, 오류 선행부를 건너뛰고 다음 정상 프레임을 검색(Self-healing)하거나, 버퍼 가드 한계 초과 시 버퍼를 리셋한다.</p></div>
    </div>
    <div class="element-group">
      <div class="element-title" style="color:var(--accent-amber);">🛡️ 부가요소 (예외/제약/품질/연관관계)</div>
      <div class="element-content"><p>- <strong>Exception Handling (예외처리)</strong>:</p><p>버퍼 가드 초과(최대 프레임 크기 256바이트 초과) 시 오래된 쓰레기 데이터를 플러시한다.</p><p>- <strong>Constrain (제약사항)</strong>:</p><p>Master 간 요청이 슬레이브 전송 중에 섞이지 않도록 직렬화 락을 보장한다.</p><p>- <strong>Quality Requirement (품질 요구사항)</strong>:</p><p>프레임 재조립 및 큐 인큐 지연 &lt;= 1ms.</p><p>- <strong>Relation with other Requirement (다른 요구사항과의 연관관계)</strong>:</p><p>SRS-FUN-VPORT-003(응답 라우팅)과 쌍을 이루는 vport 코어 엔진</p></div>
    </div>
    <div class="tc-list-title">🧪 연동 Test Case 목록 (5개 TC)</div>
    <div class="tc-grid">
      <div class="tc-card cat-complex" id="TC-VPORT-004" data-tc-id="TC-VPORT-004">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-VPORT-004</span><span class="tc-name">frame 조각 수신</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-readonly">🟢 Live 지원</span><span class="tc-category-badge">Function(Complex_복합 기능) [Managed 전용/호스트 단위시험]</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- 하나의 모드버스 요청 프레임을 TCP 윈도우 단편화처럼 2~3조각으로 분할하여 전송하도록 작성된 독립 테스트 시나리오.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. 호스트 환경에서 <code>vport_test</code> C++ 바이너리를 실행하여 TC-VPORT-004 시나리오를 주입한다.</div><div>2. 분할된 프레임 조각들이 내부 버퍼에서 온전히 조립된 후 완성된 프레임 형태로만 Main 시뮬레이터 측으로 1회 전달되는지 확인한다.</div><div>3. 테스트 바이너리 콘솔 출력에서 검증 성공 플래그(<code>[Test Success]</code>)를 확인한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>단위 테스트 반환</td>
<td><code>vport_test</code> 프로세스</td>
<td>종료 코드 <code>0</code></td>
<td>프로세스 리턴 코드 비교 어서션</td>
</tr>
<tr>
<td>독립 테스트 어서션</td>
<td><code>vport_test</code> 표준 출력</td>
<td><code>[Test Success]</code> 문자열</td>
<td>출력 로그 내 마커 존재 여부 검사</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: 프레임 단편화 수신 및 조합(reassembly) 알고리즘 검증을 <code>vport_test</code> C++ 바이너리에 위임하고, 자동 프레임워크는 해당 바이너리의 통과 유무와 종료 코드를 판정한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: 자동 프레임워크가 프레임 경계와 슬레이브 측 수신 바이트 배열을 직접 디코딩하여 검증하지 않는다. (Gateway/Main 사용 안 함)</div>
        </div>
      </div>
      <div class="tc-card cat-complex" id="TC-VPORT-005" data-tc-id="TC-VPORT-005">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-VPORT-005</span><span class="tc-name">CRC 오류와 guard 초과 buffer</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-readonly">🟢 Live 지원</span><span class="tc-category-badge">Function(Complex_복합 기능) [Managed 전용/호스트 단위시험]</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- CRC 필드 오류를 포함한 프레임과 가드 바이트(Guard byte) 타임아웃 초과 버퍼 발생 직후, 연달아 정상 프레임을 전송하는 독립 테스트 시나리오.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. 호스트 환경에서 <code>vport_test</code> C++ 바이너리를 실행하여 TC-VPORT-005 시나리오를 주입한다.</div><div>2. 에뮬레이터가 CRC 에러 및 가드 바이트 초과를 감지하여 비정상 선행 프레임들은 즉각 폐기하고, 뒤이어 도착한 정상 프레임만 정확히 분리해 내는지 확인한다.</div><div>3. 테스트 바이너리 콘솔 출력에서 검증 성공 플래그(<code>[Test Success]</code>)를 확인한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>단위 테스트 반환</td>
<td><code>vport_test</code> 프로세스</td>
<td>종료 코드 <code>0</code></td>
<td>프로세스 리턴 코드 비교 어서션</td>
</tr>
<tr>
<td>독립 테스트 어서션</td>
<td><code>vport_test</code> 표준 출력</td>
<td><code>[Test Success]</code> 문자열</td>
<td>출력 로그 내 마커 존재 여부 검사</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: CRC 및 가드 타임아웃 예외 처리에 대한 버퍼 정리 메커니즘을 <code>vport_test</code> C++ 바이너리에 위임하고, 프레임워크는 결과 코드와 출력 마커를 확인한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: 자동 프레임워크는 수신 큐(Queue)의 입출력 바이트 배열이나 가드 바이트 경계 타이밍을 직접 계산하여 어서션하지 않는다.</div>
        </div>
      </div>
      <div class="tc-card cat-complex" id="TC-VPORT-006" data-tc-id="TC-VPORT-006">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-VPORT-006</span><span class="tc-name">3 Master 동시 요청</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-readonly">🟢 Live 지원</span><span class="tc-category-badge">Function(Complex_복합 기능) [Managed 전용/호스트 단위시험]</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- 독립 vport_test의 3 Master 동시 요청 시나리오.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. TC-VPORT-006을 실행한다.</div><div>2. 출력의 frame 직렬 처리/byte interleave 결과와 성공 marker를 확인한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>실행 결과</td>
<td>vport_test process</td>
<td>return code <code>0</code></td>
<td>프로세스 반환 코드가 0인지 확인</td>
</tr>
<tr>
<td>독립 assertion</td>
<td>vport_test output</td>
<td><code>[Test Success]</code></td>
<td>marker 존재 비교</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: 동시 요청 시나리오를 vport_test 내부에 위임한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: Runner는 Master별 raw byte interleave와 queue scheduling을 직접 관찰하지 않는다.</div>
        </div>
      </div>
      <div class="tc-card cat-complex" id="TC-VPORT-012" data-tc-id="TC-VPORT-012">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-VPORT-012</span><span class="tc-name">요청 큐 상한 초과 시 Modbus Exception 응답</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-managed">🔴 Managed 전용</span><span class="tc-category-badge">Function(Complex_복합 기능) [Managed 전용/호스트 단위시험]</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- <code>max_queue_depth=1</code>로 설정된 ModbusHub 인스턴스에 슬레이브 응답 지연 상태에서 3건의 연속 요청을 주입.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. 호스트 환경에서 <code>vport_test</code> C++ 바이너리를 실행하여 TC-VPORT-012 시나리오를 주입한다.</div><div>2. 첫 번째 요청이 슬레이브로 전달되어 응답 대기 중인 상태에서 두 번째 요청으로 큐를 가득 채운다.</div><div>3. 세 번째 요청 주입 시 큐 상한 초과가 발생하여 Modbus Exception Response(Server Device Busy, FC|0x80, code 0x06, 유효 CRC)가 원발신 마스터로 회신되는지 확인한다.</div><div>4. 슬레이브가 응답한 후 대기 중이던 두 번째 요청이 정상 처리되는지 확인한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>실행 결과</td>
<td>vport_test process</td>
<td>return code <code>0</code></td>
<td>프로세스 반환 코드가 0인지 확인</td>
</tr>
<tr>
<td>독립 assertion</td>
<td>vport_test output</td>
<td><code>[Test Success]</code></td>
<td>marker 존재 비교</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: 큐 포화 시 백프레셔 적용 및 Server Device Busy 예외 프레임 회신, 후속 요청 정상 복구를 vport_test 바이너리 어서션으로 확인한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: 대규모 마스터(10개 이상) 동시 폭주 상태에서의 큐 메모리 상한 실측은 포함하지 않는다.</div>
        </div>
      </div>
      <div class="tc-card cat-basic" id="TC-VPORT-013" data-tc-id="TC-VPORT-013">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-VPORT-013</span><span class="tc-name">비표준 FC 프레임 거부 및 Exception 프레임 정상 라우팅</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-managed">🔴 Managed 전용</span><span class="tc-category-badge">Function(Exception_예외 처리) [Managed 전용/호스트 단위시험]</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- 유효한 CRC를 포함하지만 지원되지 않는 비표준 Function Code(0x44)를 가진 프레임 및 유효한 Modbus Exception 응답(FC 0x83, code 0x02) 프레임 준비.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. 호스트 환경에서 <code>vport_test</code> C++ 바이너리를 실행하여 TC-VPORT-013 시나리오를 주입한다.</div><div>2. 비표준 FC(0x44) 요청 및 응답 프레임이 CRC 브루트포스 폴백 없이 무시(0 반환)되는지 검증한다.</div><div>3. Modbus Exception 응답 프레임(5바이트)이 명시적 분기를 통해 정확한 길이로 파싱되는지 검증한다.</div><div>4. ModbusHub를 통해 Exception 응답이 원발신 마스터로 정상 라우팅되는지 확인한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>실행 결과</td>
<td>vport_test process</td>
<td>return code <code>0</code></td>
<td>프로세스 반환 코드가 0인지 확인</td>
</tr>
<tr>
<td>독립 assertion</td>
<td>vport_test output</td>
<td><code>[Test Success]</code></td>
<td>marker 존재 비교</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: 표준 FC 외 비표준 프레임의 CRC 오탐 차단 및 표준 Exception 응답의 정확한 수신/라우팅을 vport_test 바이너리 어서션으로 확인한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: Modbus 사양에 정의된 모든 비표준 벤더 확장 FC에 대한 전수 검사는 포함하지 않는다.</div>
        </div>
      </div>
    </div>
  </div>
</div>

<div class="req-card" id="SRS-FUN-VPORT-003" data-live-status="live_partial">
  <div class="req-header">
    <div>
      <span class="req-id">SRS-FUN-VPORT-003</span>
      <span class="req-title-text">응답 라우팅과 타임아웃</span>
    </div>
    <div class="req-status-badges">
      <span class="req-badge" style="background:rgba(251,191,36,0.2);color:var(--accent-amber);border:1px solid rgba(251,191,36,0.4);">🟡 Live 일부 1/4 TC 지원</span>
      <span class="req-badge" style="background:rgba(56,189,248,0.15);color:var(--accent-blue);">4 Test Cases</span>
    </div>
  </div>
  <div class="req-body">
    <div class="element-group">
      <div class="element-title">📌 Summary (요구사항 요약)</div>
      <div class="element-content"><p>vport는 Slave로부터 반환된 응답 프레임의 Unit ID, Function Code 및 트랜잭션 정보가 현재 처리 중인 요청과 일치할 때만 해당 요청을 보낸 원래의 Master에 응답을 라우팅한다. 이전 요청의 지연 응답이나 쓰레기 바이트는 폐기하며, 설정된 timeout 시간 내에 일치하는 응답이 없으면 해당 트랜잭션을 만료하고 다음 요청 처리를 진행한다.</p></div>
    </div>
    <div class="element-group">
      <div class="element-title">🔄 Input / Output Relationship (입출력 관계)</div>
      <div class="element-content"><p>- <strong>입력 (Input)</strong>: <code>/dev/ttySLAVE</code>로부터 수신된 Slave 응답 바이트 스트림, 트랜잭션 타이머</p><p>- <strong>출력 (Output)</strong>: 요청을 발신했던 특정 <code>/dev/ttyMASTER&lt;k&gt;</code> 포트로만 응답 바이트 전달</p><p>- <strong>매칭 조건</strong>: <code>Req(Unit, FC, Addr) == Resp(Unit, FC, Match)</code></p></div>
    </div>
    <div class="element-group">
      <div class="element-title">⚡ Normal / Alternative Flow (정상 / 대안 동작)</div>
      <div class="element-content"><p>- <strong>정상 흐름 (Normal Flow)</strong>:</p><p>1. 디스패처가 Master A의 요청을 Slave로 전송하고 응답 타이머를 시작한다.</p><p>2. Slave로부터 수신된 응답의 CRC 및 Unit/FC 일치성을 검증한다.</p><p>3. 표준 응답 및 6바이트 FC06 응답을 식별하여 Master A 종단에만 기록한다.</p><p>4. 트랜잭션을 완료하고 다음 큐 요청(Master B)을 처리한다.</p><p>- <strong>대안 흐름 (Alternative Flow)</strong>: Slave 무응답으로 타임아웃(기본 500ms) 만료 시, 해당 트랜잭션을 즉시 강제 종료하고 대기 중인 다음 Master 요청을 슬레이브에 전달한다.</p></div>
    </div>
    <div class="element-group">
      <div class="element-title" style="color:var(--accent-amber);">🛡️ 부가요소 (예외/제약/품질/연관관계)</div>
      <div class="element-content"><p>- <strong>Exception Handling (예외처리)</strong>:</p><p>지연 도착한 이전 요청의 슬레이브 응답은 매칭 불일치로 즉각 폐기하여 후속 요청의 Master가 오인 수신하지 않도록 격리한다.</p><p>- <strong>Constrain (제약사항)</strong>:</p><p>응답은 다른 Master 포트로 브로드캐스트되거나 누설되지 않아야 한다.</p><p>- <strong>Quality Requirement (품질 요구사항)</strong>:</p><p>타임아웃 감지 정확도 오차 &lt;= 10ms.</p><p>- <strong>Relation with other Requirement (다른 요구사항과의 연관관계)</strong>:</p><p>SRS-IF-MOD-001(Modbus RTU 계약), SRS-NFR-PERF-001(제한시간)</p></div>
    </div>
    <div class="tc-list-title">🧪 연동 Test Case 목록 (4개 TC)</div>
    <div class="tc-grid">
      <div class="tc-card cat-interop" id="TC-VPORT-007" data-tc-id="TC-VPORT-007">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-VPORT-007</span><span class="tc-name">Master별 응답 라우팅</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-managed">🔴 Managed 전용</span><span class="tc-category-badge">Function(Interoperation_연동 기능) [Managed 전용/호스트 단위시험]</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- Master별 다른 요청과 응답을 생성하는 독립 vport_test.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. TC-VPORT-007을 실행한다.</div><div>2. 원발신 Master로만 응답이 돌아갔는지와 성공 marker를 확인한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>실행 결과</td>
<td>vport_test process</td>
<td>return code <code>0</code></td>
<td>프로세스 반환 코드가 0인지 확인</td>
</tr>
<tr>
<td>독립 assertion</td>
<td>vport_test output</td>
<td><code>[Test Success]</code></td>
<td>marker 존재 비교</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: 응답 라우팅 assertion을 독립 테스트에 위임한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: Runner는 각 Master의 실제 PTY 수신 buffer를 직접 비교하지 않으며 BACnet 경로도 사용하지 않는다.</div>
        </div>
      </div>
      <div class="tc-card cat-interop" id="TC-VPORT-008" data-tc-id="TC-VPORT-008">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-VPORT-008</span><span class="tc-name">FC06 응답 형식 두 가지</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-managed">🔴 Managed 전용</span><span class="tc-category-badge">Function(Interoperation_연동 기능) [Managed 전용/호스트 단위시험]</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- 표준 FC06 응답과 6바이트 FC06 응답을 각각 주입하는 독립 테스트.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. TC-VPORT-008을 실행한다.</div><div>2. 두 응답이 모두 완전 response로 라우팅되었는지 출력에서 확인한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>실행 결과</td>
<td>vport_test process</td>
<td>return code <code>0</code></td>
<td>프로세스 반환 코드가 0인지 확인</td>
</tr>
<tr>
<td>독립 assertion</td>
<td>vport_test output</td>
<td><code>[Test Success]</code></td>
<td>marker 존재 비교</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: 두 응답 형식의 내부 assertion을 vport_test에 위임한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: Runner는 응답 길이/CRC/라우팅 byte를 직접 parse하지 않는다.</div>
        </div>
      </div>
      <div class="tc-card cat-complex" id="TC-VPORT-009" data-tc-id="TC-VPORT-009">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-VPORT-009</span><span class="tc-name">timeout·불완전·불일치 후 정상 요청</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-readonly">🟢 Live 지원</span><span class="tc-category-badge">Function(Complex_복합 기능) [Managed 전용/호스트 단위시험]</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- 독립 vport_test에서 timeout, 불완전/불일치 response 뒤 정상 요청을 실행한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. TC-VPORT-009를 실행한다.</div><div>2. 잘못된 response가 폐기되고 두 번째 Master의 올바른 response가 전달되었는지 확인한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>실행 결과</td>
<td>vport_test process</td>
<td>return code <code>0</code></td>
<td>프로세스 반환 코드가 0인지 확인</td>
</tr>
<tr>
<td>독립 assertion</td>
<td>vport_test output</td>
<td><code>[Test Success]</code></td>
<td>marker 존재 비교</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: 실패 후 정상 복구 시나리오를 vport_test 내부 assertion으로 확인한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: Runner는 timeout 경계와 두 번째 Master의 raw 수신 buffer를 직접 검사하지 않는다.</div>
        </div>
      </div>
      <div class="tc-card cat-basic" id="TC-VPORT-015" data-tc-id="TC-VPORT-015">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-VPORT-015</span><span class="tc-name">vport vs Gateway 타임아웃 계층 정합성 검증</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-managed">🔴 Managed 전용</span><span class="tc-category-badge">Function(Boundary_경계값 검증) [Managed / Live 지원 (방안 B)]</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- vport 설정 파일(<code>vport.cfg</code>) 및 게이트웨이 설정 파일(<code>gateway.json</code>).</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. <code>vport.cfg</code>에서 <code>DEFAULT_SLAVE_TIMEOUT_MS</code> 값을 파싱한다 (<code>common.vport_config_path</code>에 지정된 로컬 파일 또는 폴더 내 <code>vport.cfg</code>).</div><div>2. <code>gateway.json</code>에서 <code>rtu_timeout_ms</code> 값을 파싱한다 (<code>common.gateway_config_dir</code>에 지정된 로컬 디렉터리의 <code>gateway.json</code>).</div><div>3. 상위 클라이언트 계층(Gateway)의 타임아웃이 하위 중계 계층(vport)의 타임아웃보다 크거나 같은지(T_gateway ≥ T_vport) 계층 정합성 규칙을 검증한다.</div><div>4. 게이트웨이 타임아웃이 vport 타임아웃보다 크거나 같으면 <code>PASS</code>, 타임아웃 역전(T_gateway &lt; T_vport) 발생 시 Head-of-Line 블로킹 및 연쇄 타임아웃 방지를 위해 <code>FAIL</code>로 자동 판정한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>타임아웃 계층 규칙 (T_gateway &gt;= T_vport)</td>
<td><code>gateway.json</code> vs <code>vport.cfg</code> 비교 (로컬 설정 파일 직접 참조)</td>
<td><code>T_gateway &gt;= T_vport</code></td>
<td>비교 불일치(역전) 시 즉시 FAIL 판정</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: vport와 Gateway의 설정 파일을 직접 참조(로컬 파일 시스템 참조)하여 타임아웃 역전으로 인한 연쇄 타임아웃 및 큐 블로킹 결함을 정적으로 원천 차단함을 자동 프레임워크가 검증한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: 런타임 중 동적으로 설정 파일이 교체되는 시나리오는 정적 검증 범위에 포함하지 않는다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *BLOCKED 조건*: 로컬 설정 파일 부재 (<code>gateway.json</code> 또는 <code>vport.cfg</code> 미발견).</div>
        </div>
      </div>
    </div>
  </div>
</div>

<div class="req-card" id="SRS-FUN-MAP-001" data-live-status="live_partial">
  <div class="req-header">
    <div>
      <span class="req-id">SRS-FUN-MAP-001</span>
      <span class="req-title-text">설정 기반 BACnet 객체 매핑</span>
    </div>
    <div class="req-status-badges">
      <span class="req-badge" style="background:rgba(251,191,36,0.2);color:var(--accent-amber);border:1px solid rgba(251,191,36,0.4);">🟡 Live 일부 2/3 TC 지원</span>
      <span class="req-badge" style="background:rgba(56,189,248,0.15);color:var(--accent-blue);">3 Test Cases</span>
    </div>
  </div>
  <div class="req-body">
    <div class="element-group">
      <div class="element-title">📌 Summary (요구사항 요약)</div>
      <div class="element-content"><p>시스템은 프로필의 Modbus Unit ID, 블록, 주소, 접근 속성 및 명시적 BACnet 타입을 기반으로 단일 BACnet Device 아래 AI, AO, BI, BV 객체를 정확히 인스턴스화한다. <code>bacnet_type</code>이 생략된 경우 Modbus 블록(Coil, Holding 등), 읽기 전용 여부(<code>read_only</code>), 비트 위치(<code>bit_position</code>) 규칙에 따라 지원 타입을 일관되고 결정론적으로 추론한다.</p></div>
    </div>
    <div class="element-group">
      <div class="element-title">🔄 Input / Output Relationship (입출력 관계)</div>
      <div class="element-content"><p>- <strong>입력 (Input)</strong>: JSON 객체 정의(<code>modbus_block</code>, <code>full_address</code>/<code>offset_address</code>, <code>read_only</code>, <code>bit_position</code>, <code>bacnet_type</code>)</p><p>- <strong>출력 (Output)</strong>: 인스턴스화된 <code>BACnet Object</code> (Analog Input/Output, Binary Input/Value)</p><p>- <strong>추론 매핑</strong>:</p><p>- <code>DISCRETE_INPUT</code> -&gt; <code>BINARY_INPUT</code></p><p>- <code>INPUT_REGISTER</code> -&gt; <code>ANALOG_INPUT</code></p><p>- <code>COIL</code> -&gt; <code>read_only ? BINARY_INPUT : BINARY_VALUE</code></p><p>- <code>HOLDING_REGISTER</code> -&gt; <code>bit_position &gt;= 0 ? (read_only ? BI : BV) : (read_only ? AI : AO)</code></p></div>
    </div>
    <div class="element-group">
      <div class="element-title">⚡ Normal / Alternative Flow (정상 / 대안 동작)</div>
      <div class="element-content"><p>- <strong>정상 흐름 (Normal Flow)</strong>:</p><p>1. 프로필의 각 객체 항목을 파싱한다.</p><p>2. <code>bacnet_type</code>이 명시되어 있으면 해당 타입(AI/AO/BI/BV)을 직접 할당한다.</p><p>3. 생략된 경우 위의 결정론적 추론 규칙에 따라 타입을 계산한다.</p><p>4. 인스턴스 번호가 생략된 경우 전역 충돌 없는 번호를 자동 부여한다.</p><p>- <strong>대안 흐름 (Alternative Flow)</strong>: 여러 프로필 파일이 로드되어도 인스턴스 번호는 동일한 설정 입력에 대해 항상 재현 가능한 고유 번호로 생성된다.</p></div>
    </div>
    <div class="element-group">
      <div class="element-title" style="color:var(--accent-amber);">🛡️ 부가요소 (예외/제약/품질/연관관계)</div>
      <div class="element-content"><p>- <strong>Exception Handling (예외처리)</strong>:</p><p>알 수 없는 블록 문자열이나 모순된 타입 조합(예: Float32를 Binary 객체로 선언) 시 설정 파싱 에러를 발생시킨다.</p><p>- <strong>Constrain (제약사항)</strong>:</p><p>지원 객체 타입은 Device, Network Port, Analog Input, Analog Output, Binary Input, Binary Value 6종으로 구성되며, Binary Output(BO)은 미지원 객체로 엄격히 배제한다.</p><p>- <strong>Quality Requirement (품질 요구사항)</strong>:</p><p>1000개 관제점 인스턴스화 시간 &lt;= 50ms.</p><p>- <strong>Relation with other Requirement (다른 요구사항과의 연관관계)</strong>:</p><p>SRS-FUN-CFG-001, SRS-FUN-MAP-002, SRS-FUN-BAC-001</p></div>
    </div>
    <div class="tc-list-title">🧪 연동 Test Case 목록 (3개 TC)</div>
    <div class="tc-grid">
      <div class="tc-card cat-basic" id="TC-MAP-001" data-tc-id="TC-MAP-001">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-MAP-001</span><span class="tc-name">명시된 AI/AO/BI/BV mapping</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-readonly">🟢 Live 지원</span><span class="tc-category-badge">Function(Basic_기본 기능)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- 테스트용 설정 파일(<code>gateway.json</code> + <code>profiles/*.json</code>) 또는 <code>--config-dir</code>로 지정된 디렉터리를 준비한다 (live 모드 시 필요한 Object Type이 없으면 <code>BLOCKED</code> 처리된다).</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. 설정 파서(<code>config_loader.py</code>)로 전체 Device 및 Object 목록을 파싱한다.</div><div>2. 파싱된 Object Type 집합에 AI(0), AO(1), BI(3), BV(5)가 모두 포함되어 있는지 확인한다.</div><div>3. 통합 테스트 환경(vport + Main 시뮬레이터 + Gateway)을 기동(또는 Live 타깃 준비)한다.</div><div>4. BACnet ReadProperty로 프로필에 정의된 4대 객체 타입(AI, AO, BI, BV)의 첫 번째 인스턴스에 대해 Present_Value를 직접 조회하여 4대 객체가 모두 네트워크상에서 정상 서비스 중임을 검증한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>Object Type 설정 파싱</td>
<td>설정 파서 (<code>config_loader.py</code>)</td>
<td><code>{0, 1, 3, 5}</code> 모두 포함</td>
<td>집합 포함 여부 (subset) 비교</td>
</tr>
<tr>
<td>Gateway 4대 객체 실시간 서비스</td>
<td>BACnet/IP ReadProperty(AI, AO, BI, BV)</td>
<td>4개 객체 타입 응답 수신</td>
<td>각 객체 타입 Present_Value 수신 확인</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: 설정 파싱뿐만 아니라 실제 Gateway 및 vport를 기동하여 4대 객체 타입(AI, AO, BI, BV)이 BACnet 상에서 실시간 조회 가능함을 실동작으로 검증한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: 각 객체의 상세 속성(Description, Units 등)의 전수 검사는 TC-BTL 범위에서 다룬다.</div>
        </div>
      </div>
      <div class="tc-card cat-basic" id="TC-MAP-002" data-tc-id="TC-MAP-002">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-MAP-002</span><span class="tc-name"><code>bacnet_type</code> 자동 추론</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-readonly">🟢 Live 지원</span><span class="tc-category-badge">Function(Basic_기본 기능)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- 메모리 상의 파이썬 딕셔너리 매핑 객체 5가지 및 bacnet_type이 생략된 프로파일 준비.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. <code>infer_bacnet_type</code> 파이썬 함수를 통해 5개 조건(DI, IR, COIL, HR+RO, HR+bit)의 추론 타입을 1차 단언한다.</div><div>2. <code>bacnet_type</code>이 생략된 5개 객체 프로파일을 작성하고 통합 스택(vport + Simulator + Gateway)을 기동한다.</div><div>3. Gateway C++ 엔진(<code>deduceBacnetType</code>)이 자동 추론하여 생성한 5개 BACnet 객체(BI 11, AI 12, BV 13, AI 14, BV 15)에 대해 ReadProperty를 전송한다.</div><div>4. 추론된 모든 객체가 올바른 BACnet 타입으로 인스턴스화되어 정상 응답하는지 검증한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>입력 객체 (Modbus Block)</th>
<th>기대 BACnet Type</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td><code>DISCRETE_INPUT</code></td>
<td><code>3</code> (BI)</td>
<td>추론 함수 및 실동작 BACnet 조회 응답 확인</td>
</tr>
<tr>
<td><code>INPUT_REGISTER</code></td>
<td><code>0</code> (AI)</td>
<td>추론 함수 및 실동작 BACnet 조회 응답 확인</td>
</tr>
<tr>
<td><code>COIL</code></td>
<td><code>5</code> (BV)</td>
<td>추론 함수 및 실동작 BACnet 조회 응답 확인</td>
</tr>
<tr>
<td>read-only <code>HOLDING_REGISTER</code></td>
<td><code>0</code> (AI)</td>
<td>추론 함수 및 실동작 BACnet 조회 응답 확인</td>
</tr>
<tr>
<td><code>HOLDING_REGISTER</code> + <code>bit_position</code></td>
<td><code>5</code> (BV)</td>
<td>추론 함수 및 실동작 BACnet 조회 응답 확인</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: 타입 추론 로직과 함께 실제 Gateway 바이너리(C++ deduceBacnetType)가 타입 미지정 객체를 올바른 BACnet 객체로 인스턴스화하여 서비스함을 검증한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: 복합 비트 마스크 연산은 TC-MAP-006 범위에서 다룬다.</div>
        </div>
      </div>
      <div class="tc-card cat-basic" id="TC-MAP-003" data-tc-id="TC-MAP-003">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-MAP-003</span><span class="tc-name">자동 instance 재현성</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-managed">🔴 Managed 전용</span><span class="tc-category-badge">Function(Basic_기본 기능)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- 테스트용 설정 파일(<code>profiles/*.json</code>)에 <code>"name": "TC_AUTO_INSTANCE", "full_address": 30002, "modbus_block": "INPUT_REGISTER"</code> 객체를 동적으로 추가한다. (Managed 모드 전용)</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. 동적으로 수정된 테스트용 프로파일을 저장하고 파서 레벨에서 2회 로드하여 일치성을 1차 검사한다.</div><div>2. 통합 스택(vport + Simulator + Gateway)을 기동하고 Gateway 로그에서 자동 인스턴스 할당(<code>[Instance] Auto-assigned instance</code>)을 확인한다.</div><div>3. 할당된 instance 번호로 BACnet ReadProperty를 전송하여 객체 정상 응답을 확인한다.</div><div>4. Gateway 프로세스를 재기동한 후 동일한 instance 번호가 그대로 유지되는지(재현성/유일성) 실측 검증한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>자동 인스턴스 할당 로그</td>
<td>Gateway 실행 로그</td>
<td><code>Auto-assigned instance</code> 검출</td>
<td>로그 내 자동 할당 마커 확인</td>
</tr>
<tr>
<td>할당된 객체 BACnet 응답</td>
<td>BACnet ReadProperty</td>
<td>Present_Value 수신 성공</td>
<td>응답 패킷 확인</td>
</tr>
<tr>
<td>재기동 후 인스턴스 불변성</td>
<td>Gateway 2차 기동 로그</td>
<td>1차 기동과 동일한 인스턴스 번호</td>
<td>재기동 전/후 인스턴스 번호 일치 비교</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: Gateway 바이너리의 런타임 instance_auto 자동 할당 로직이 유일한 번호를 부여하고, 재기동 후에도 멱등하게 동일 인스턴스를 유지함을 실동작으로 검증한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: 수천 개 단위의 대규모 자동 인스턴스 소진 시나리오는 NFR 범위에서 분리 검증한다.</div>
        </div>
      </div>
    </div>
  </div>
</div>

<div class="req-card" id="SRS-FUN-MAP-002" data-live-status="live_full_readonly">
  <div class="req-header">
    <div>
      <span class="req-id">SRS-FUN-MAP-002</span>
      <span class="req-title-text">데이터 타입과 값 변환</span>
    </div>
    <div class="req-status-badges">
      <span class="req-badge" style="background:rgba(52,211,153,0.2);color:var(--accent-green);border:1px solid rgba(52,211,153,0.4);">🟢 Live 안전모드 100% 지원</span>
      <span class="req-badge" style="background:rgba(56,189,248,0.15);color:var(--accent-blue);">3 Test Cases</span>
    </div>
  </div>
  <div class="req-body">
    <div class="element-group">
      <div class="element-title">📌 Summary (요구사항 요약)</div>
      <div class="element-content"><p>시스템은 BIT, INT16, UINT16, FLOAT32, BIT_PACKED 데이터 타입을 지원하며, 설정된 word swap, scale, offset 공학단위 변환을 읽기와 쓰기 양방향에서 수학적 역관계가 성립하도록 정밀하게 적용한다. 통신 오류, 잘못된 CRC, 예외 응답의 원시 바이트를 유효 관제점 값으로 변환하지 않는다.</p></div>
    </div>
    <div class="element-group">
      <div class="element-title">🔄 Input / Output Relationship (입출력 관계)</div>
      <div class="element-content"><p>- <strong>입력 (Input)</strong>: Modbus 수신 16/32비트 레지스터 Raw 바이트, 또는 BACnet WriteProperty 값</p><p>- <strong>출력 (Output)</strong>: BACnet Present_Value (공학단위 Real/Enum) 또는 Modbus 전송용 Raw 레지스터</p><p>- <strong>변환 수식</strong>:</p><p>- <strong>읽기 (Modbus -&gt; BACnet)</strong>: <code>PV = (Raw * scale) + offset</code></p><p>- <strong>쓰기 (BACnet -&gt; Modbus)</strong>: <code>Raw = round((PV - offset) / scale)</code></p><p>- <strong>Word Swap</strong>: 32비트 FLOAT32의 CDAB &lt;-&gt; ABCD 바이트 스왑 지원</p></div>
    </div>
    <div class="element-group">
      <div class="element-title">⚡ Normal / Alternative Flow (정상 / 대안 동작)</div>
      <div class="element-content"><p>- <strong>정상 흐름 (Normal Flow)</strong>:</p><p>1. ReadProperty 요청 시 Modbus FC03/FC04로 레지스터를 읽는다.</p><p>2. <code>swap</code>이 true이면 상/하위 16비트 워드를 교환한다.</p><p>3. 데이터 타입(INT16/UINT16/FLOAT32/BIT_PACKED)에 따라 해석한 후 <code>scale</code>과 <code>offset</code>을 적용하여 Real/Enum 값을 생성한다.</p><p>4. WriteProperty 요청 시 위 수식의 역변환을 수행하여 Modbus 레지스터 값을 산출하고 FC06/FC16/FC05로 송신한다.</p><p>- <strong>대안 흐름 (Alternative Flow)</strong>: <code>BIT_PACKED</code> 레지스터의 경우 쓰기 시 기존 레지스터 값을 읽어 해당 비트 위치(<code>bit_position</code>)만 마스킹 수정 후 다시 쓴다(Read-Modify-Write).</p></div>
    </div>
    <div class="element-group">
      <div class="element-title" style="color:var(--accent-amber);">🛡️ 부가요소 (예외/제약/품질/연관관계)</div>
      <div class="element-content"><p>- <strong>Exception Handling (예외처리)</strong>:</p><p>역변환 계산 중 scale이 0인 경우 나눗셈 에러를 방지하고 원값을 그대로 유지한다.</p><p>- <strong>Constrain (제약사항)</strong>:</p><p>부동소수점 연산 오차는 float32 정밀도 범위 이내로 관리한다.</p><p>- <strong>Quality Requirement (품질 요구사항)</strong>:</p><p>값 변환 연산 오차 &lt;= 0.001 (공학단위 기준).</p><p>- <strong>Relation with other Requirement (다른 요구사항과의 연관관계)</strong>:</p><p>SRS-FUN-BAC-002(읽기), SRS-FUN-BAC-003(쓰기)의 핵심 변환 로직</p></div>
    </div>
    <div class="tc-list-title">🧪 연동 Test Case 목록 (3개 TC)</div>
    <div class="tc-grid">
      <div class="tc-card cat-interop" id="TC-MAP-004" data-tc-id="TC-MAP-004">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-MAP-004</span><span class="tc-name">숫자 변환 C++ unit-test</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-readonly">🟢 Live 지원</span><span class="tc-category-badge">Function(Interoperation_연동 기능) [Managed 전용/호스트 단위시험]</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- 빌드된 호스트 C++ 단위 테스트 바이너리(<code>run_tests</code>)가 경로에 존재해야 한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. <code>run_tests</code> C++ 단위 테스트 바이너리를 실행한다.</div><div>2. 프로세스가 종료 코드 <code>0</code>으로 성공했는지 확인한다.</div><div>3. 프로세스 표준 출력(stdout) 문자열에 INT16/UINT16/FLOAT32 변환 및 스케일/오프셋 검증을 증명하는 특정 마커(<code>extractRegister16</code>, <code>extractFloat32</code>, <code>Scale</code>, <code>offset</code>)가 모두 포함되어 있는지 확인한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>단위 테스트 실행 결과</td>
<td>C++ 바이너리 프로세스</td>
<td>종료 코드 <code>0</code></td>
<td>프로세스 종료 코드 확인</td>
</tr>
<tr>
<td>변환 검증 마커 확인</td>
<td>C++ 바이너리 stdout</td>
<td><code>extractRegister16</code>, <code>extractFloat32</code>, <code>Scale</code>, <code>offset</code></td>
<td>모든 마커 문자열 포함 여부 검사</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: 게이트웨이 내부의 데이터 타입 및 단위 변환 로직(Scale/Offset)이 C++ 단위 테스트 수준에서 정상 통과함을 마커 기반으로 확인한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: 자동 검증 프레임워크는 C++ 내부의 원시 레지스터 값이나 엔디안(Byte Order) 변환 과정을 개별적으로 캡처하고 단언(Assert)하지 않는다.</div>
        </div>
      </div>
      <div class="tc-card cat-interop" id="TC-MAP-005" data-tc-id="TC-MAP-005">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-MAP-005</span><span class="tc-name">swap 및 Min/Max 경계 C++ unit-test</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-readonly">🟢 Live 지원</span><span class="tc-category-badge">Function(Interoperation_연동 기능) [Managed 전용/호스트 단위시험]</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- 빌드된 호스트 C++ 단위 테스트 바이너리(<code>run_tests</code>)가 존재해야 한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. <code>run_tests</code> C++ 단위 테스트 바이너리를 실행한다.</div><div>2. 프로세스가 정상 종료되는지 확인하고, stdout 출력에서 워드 스왑 및 Min/Max Clamp 변환 검증 마커를 스캔한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>단위 테스트 실행 결과</td>
<td>C++ 바이너리 프로세스</td>
<td>종료 코드 <code>0</code></td>
<td>프로세스 종료 코드 확인</td>
</tr>
<tr>
<td>변환 검증 마커 확인</td>
<td>C++ 바이너리 stdout</td>
<td><code>BIT_PACKED</code>, <code>min_value</code>, <code>max_value</code>, <code>word_swap</code></td>
<td>모든 마커 문자열 포함 여부 검사</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: 바이트/워드 스왑(<code>word_swap</code>) 및 설정값 경계(<code>min_value</code>, <code>max_value</code>) 강제 변환(Clamp) 로직이 C++ 단위 테스트를 통과했음을 stdout 마커를 통해 간접 검증한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: 네트워크를 통한 실제 Modbus 프레임 바이트 오더 변화나 초과 값 입력 시 실제 차단 여부를 이 TC가 엔드투엔드로 확인하지는 않는다.</div>
        </div>
      </div>
      <div class="tc-card cat-interop" id="TC-MAP-006" data-tc-id="TC-MAP-006">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-MAP-006</span><span class="tc-name">bit/BV 변환 C++ unit-test</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-readonly">🟢 Live 지원</span><span class="tc-category-badge">Function(Interoperation_연동 기능) [Managed 전용/호스트 단위시험]</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- 빌드된 호스트 C++ 단위 테스트 바이너리(<code>run_tests</code>)가 존재해야 한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. <code>run_tests</code> C++ 단위 테스트 바이너리를 실행한다.</div><div>2. 비트 추출(<code>extractBit</code>), 비트 패킹(<code>BIT_PACKED</code>), Binary Value 객체의 기본값 복귀(<code>Relinquish_Default</code>) 처리를 단언하는 stdout 마커들을 확인한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>단위 테스트 실행 결과</td>
<td>C++ 바이너리 프로세스</td>
<td>종료 코드 <code>0</code></td>
<td>프로세스 종료 코드 확인</td>
</tr>
<tr>
<td>변환 검증 마커 확인</td>
<td>C++ 바이너리 stdout</td>
<td><code>extractBit</code>, <code>BIT_PACKED</code>, <code>Binary Value Relinquish_Default</code></td>
<td>모든 마커 문자열 포함 여부 검사</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: 레지스터에서 특정 비트 인덱스를 읽고 쓰는 로직, 그리고 BV 객체의 Priority Array 해제 시 적용되는 <code>Relinquish_Default</code> 동작을 C++ 단위 테스트가 검증 완료했음을 판정한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: 자동 검증 프레임워크는 Modbus 레지스터에 기록 시 인접한 다른 비트들이 파괴되지 않고 보존(Read-Modify-Write)되는 현상을 실시간으로 캡처하지 않는다.</div>
        </div>
      </div>
    </div>
  </div>
</div>

<div class="req-card" id="SRS-FUN-MAP-003" data-live-status="live_full_mutation">
  <div class="req-header">
    <div>
      <span class="req-id">SRS-FUN-MAP-003</span>
      <span class="req-title-text">객체 무결성과 접근 제한</span>
    </div>
    <div class="req-status-badges">
      <span class="req-badge" style="background:rgba(6,182,212,0.2);color:var(--accent-cyan);border:1px solid rgba(6,182,212,0.4);">🔵 Live 제어허용 100% 지원</span>
      <span class="req-badge" style="background:rgba(56,189,248,0.15);color:var(--accent-blue);">3 Test Cases</span>
    </div>
  </div>
  <div class="req-body">
    <div class="element-group">
      <div class="element-title">📌 Summary (요구사항 요약)</div>
      <div class="element-content"><p>단일 Device 내의 BACnet Object Instance 번호는 전체 객체 타입에서 전역적으로 고유해야 하며 중복 선언 시 기동 전 거부한다. 읽기 전용(<code>read_only: true</code> 또는 Input 계열) 관제점에 대한 BACnet WriteProperty 시도는 <code>WRITE_ACCESS_DENIED</code> 오류로 즉각 거부하고 Modbus 쓰기를 발생시키지 않아야 하며, 쓰기 가능 Analog 값의 범위 밖 쓰기는 <code>VALUE_OUT_OF_RANGE</code>로 차단해야 한다.</p></div>
    </div>
    <div class="element-group">
      <div class="element-title">🔄 Input / Output Relationship (입출력 관계)</div>
      <div class="element-content"><p>- <strong>입력 (Input)</strong>: BACnet WriteProperty 요청 PDU (객체 ID, 속성 ID, 쓸 값)</p><p>- <strong>출력 (Output)</strong>: 허용 시 Modbus 쓰기 프레임 및 SimpleACK, 거부 시 BACnet Error APDU (<code>Class 2: PROPERTY</code>, <code>Code 40: WRITE_ACCESS_DENIED</code> 또는 <code>Code 37: VALUE_OUT_OF_RANGE</code>)</p><p>- <strong>보호 조건</strong>: <code>is_read_only == true</code> -&gt; 쓰기 원천 차단; <code>value &lt; min_value || value &gt; max_value</code> -&gt; 쓰기 차단</p></div>
    </div>
    <div class="element-group">
      <div class="element-title">⚡ Normal / Alternative Flow (정상 / 대안 동작)</div>
      <div class="element-content"><p>- <strong>정상 흐름 (Normal Flow)</strong>:</p><p>1. BACnet WriteProperty 요청 수신 시 대상 객체의 <code>read_only</code> 속성을 검사한다.</p><p>2. 읽기 전용 객체이면 Modbus 큐에 작업을 넣지 않고 즉시 BACnet Error PDU를 반환한다.</p><p>3. 쓰기 가능 Analog 객체이면 선언된 <code>min_value</code> 및 <code>max_value</code> 범위를 검사한다.</p><p>4. 범위를 벗어난 값이면 Error PDU를 반환하고 Main 관제점 값을 불변으로 유지한다.</p><p>- <strong>대안 흐름 (Alternative Flow)</strong>: 유효 범위 내의 정상 쓰기 요청만 Modbus Client 작업으로 큐잉된다.</p></div>
    </div>
    <div class="element-group">
      <div class="element-title" style="color:var(--accent-amber);">🛡️ 부가요소 (예외/제약/품질/연관관계)</div>
      <div class="element-content"><p>- <strong>Exception Handling (예외처리)</strong>:</p><p>거부된 쓰기 요청에 대해 Modbus 버스 트래픽을 일체 유발하지 않는다.</p><p>- <strong>Constrain (제약사항)</strong>:</p><p>Main의 읽기 전용 관제점 메모리를 오염시키는 쓰기 시도를 100% 방어한다.</p><p>- <strong>Quality Requirement (품질 요구사항)</strong>:</p><p>접근 거부 에러 응답 반환 지연 &lt;= 10ms (Modbus 통신 없이 즉시 반환).</p><p>- <strong>Relation with other Requirement (다른 요구사항과의 연관관계)</strong>:</p><p>SRS-FUN-BAC-003, SRS-IF-MOD-001</p></div>
    </div>
    <div class="tc-list-title">🧪 연동 Test Case 목록 (3개 TC)</div>
    <div class="tc-grid">
      <div class="tc-card cat-complex" id="TC-MAP-007" data-tc-id="TC-MAP-007">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-MAP-007</span><span class="tc-name">입력 객체 WriteProperty 차단</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-mutation">🔵 Live Mutation</span><span class="tc-category-badge">Function(Complex_복합 기능)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- 통합 테스트 환경(vport + Main 시뮬레이터 + Gateway) 구동. 탐색된 첫 번째 입력 객체(AI 또는 BI)의 Instance 번호와 Type을 대상으로 지정한다. (Live 네트워크 모드는 <code>--allow-live-mutation</code> 옵션 필수)</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. Main 시뮬레이터(<code>modbus_rtu_slave.py</code>)의 트랜잭션 통계 API를 호출하여 Write 기능(FC05, 06, 15, 16) 호출 횟수를 기록한다.</div><div>2. 탐색된 AI 또는 BI 객체의 <code>Present_Value</code>(Property 85) 속성에 임의의 값으로 BACnet WriteProperty 요청(Invoke ID 250)을 전송한다.</div><div>3. 게이트웨이가 <code>BACNET_ERROR_PDU</code>를 응답하는지 검사한다.</div><div>4. WriteProperty 요청 처리 후 Main 시뮬레이터의 트랜잭션 통계를 재조회하여 Write 기능 호출 횟수가 증가하지 않았음을 확인한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>BACnet WriteProperty 응답</td>
<td>BACnet APDU</td>
<td><code>BACNET_ERROR_PDU</code> (Class 2: PROPERTY, Code 40: WRITE_ACCESS_DENIED)</td>
<td>응답 패킷의 Error Type 확인</td>
</tr>
<tr>
<td>백엔드 Modbus Write 미발생</td>
<td>Main 시뮬레이터 stats API</td>
<td>FC05/06/15/16 누적 호출 횟수 변동 없음 (<code>Before == After</code>)</td>
<td>전송 전/후 통계 카운트 비교</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: 읽기 전용 입력 객체(AI, BI)에 대한 네트워크상의 쓰기 시도가 안전하게 차단(Write Access Denied)되며, 하위 Modbus 네트워크로 악성 쓰기 프레임이 유출되지 않음을 단언한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: 다른 모든 인스턴스 번호에 대해 순회하며 검사하지는 않으며, 대표 입력 객체 1개에 대해서만 샘플링 검증을 수행한다.</div>
        </div>
      </div>
      <div class="tc-card cat-complex" id="TC-MAP-008" data-tc-id="TC-MAP-008">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-MAP-008</span><span class="tc-name">AO Min 미만/Max 초과 WriteProperty 차단</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-readonly">🟢 Live 지원</span><span class="tc-category-badge">Function(Complex_복합 기능)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- Managed 스택 또는 Live 타깃 게이트웨이 구동. 설정 파일(<code>gateway.json</code> / 프로파일)에 <code>min_value</code>와 <code>max_value</code>가 정의된 Analog Output(AO, Type 1) 객체 (예: <code>TC_AO_JSON_IN</code>, Min: 0.0, Max: 100.0) 및 <code>bacnet_profile_tester.py</code> 실행에 필요한 Python runtime.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. 게이트웨이 스택을 준비하고 설정 파일에서 <code>min_value</code>, <code>max_value</code>가 정의된 대상 AO 객체를 탐색한다.</div><div>2. <strong>Min 미만 쓰기 시험</strong>: <code>min_value - 10.0</code> (예: <code>-10.0</code>) 값을 대상 AO의 <code>Present_Value</code>(Property 85)에 <code>WriteProperty</code> APDU로 전송한다.</div><div>3. <strong>Max 초과 쓰기 시험</strong>: <code>max_value + 10.0</code> (예: <code>110.0</code>) 값을 대상 AO의 <code>Present_Value</code>(Property 85)에 <code>WriteProperty</code> APDU로 전송한다.</div><div>4. 게이트웨이가 두 요청에 대해 즉시 쓰기를 거부하고 BACnet Error APDU (<code>Class 2: PROPERTY</code>, <code>Code 37: VALUE_OUT_OF_RANGE</code>)를 응답하는지 검증한다.</div><div>5. 프로파일 테스터(<code>bacnet_profile_tester.py</code>)의 전체 실행 결과(<code>SUCCESS</code>) 및 실패 항목(<code>FAILED</code>) 부재를 확인한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>Min 미만 / Max 초과 쓰기 차단</td>
<td>BACnet/IP APDU</td>
<td><code>BACNET_ERROR_PDU</code> (<code>VALUE_OUT_OF_RANGE</code>)</td>
<td><code>bacnet_profile_tester.py</code> 내부 assertion</td>
</tr>
<tr>
<td>테스터 프로세스 정상 종료</td>
<td><code>bacnet_profile_tester.py</code> BACnet 프로파일 검증 스크립트</td>
<td>return code <code>0</code></td>
<td>프로세스 반환 코드가 0인지 확인</td>
</tr>
<tr>
<td>프로파일 검증 실패 항목 부재</td>
<td><code>bacnet_profile_tester.py</code> 실행 결과(output)</td>
<td><code>FAILED</code> line 없음</td>
<td>FAILED line 검사</td>
</tr>
<tr>
<td>범위 검증 성공 증적</td>
<td><code>bacnet_profile_tester.py</code> 실행 결과(output)</td>
<td><code>SUCCESS</code> (<code>Both rejected with VALUE_OUT_OF_RANGE</code>)</td>
<td>marker 존재 비교</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: AO 객체에 대한 Min 미만/Max 초과 쓰기 요청이 <code>VALUE_OUT_OF_RANGE</code> 에러로 차단되고 Modbus 레지스터가 보호됨을 프로파일 테스터를 통해 검증한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: Priority-Array의 각 인덱스(1~16)별 세부 우선순위 범위 검사는 본 TC에서 직접 분리하지 않고 프로파일 테스터에 위임한다.</div>
        </div>
      </div>
      <div class="tc-card cat-complex" id="TC-MAP-009" data-tc-id="TC-MAP-009">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-MAP-009</span><span class="tc-name">중복 명시 instance 및 주소 범위 초과 거부</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-readonly">🟢 Live 지원</span><span class="tc-category-badge">Function(Complex_복합 기능)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- 테스트 환경에 기본 정상 프로파일(<code>profiles/fixture.json</code>)이 준비되어 있다.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. [1차 검증: 인스턴스 중복] 첫 번째 객체의 <code>instance</code> 번호를 두 번째 객체에 동일하게 덮어쓴 프로파일로 Gateway 프로세스 기동을 시도한다.</div><div>2. Gateway가 인스턴스 중복 충돌을 감지하여 기동을 즉시 중단(Non-zero Exit Code)하고 <code>Duplicate instance</code> 진단 로그를 남기는지 확인한다.</div><div>3. [2차 검증: 주소 범위 초과] 프로파일을 복원한 후 객체의 <code>full_address</code>를 비정상 범위(<code>999999</code>)로 설정한 프로파일로 Gateway 프로세스 기동을 시도한다.</div><div>4. Gateway가 주소 범위 초과 오류를 감지하여 기동을 즉시 중단(Non-zero Exit Code)하고 주소 오류 진단 로그를 남기는지 확인한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>1차 기동 거부 (중복 instance)</td>
<td>Gateway 프로세스</td>
<td>Non-zero Exit</td>
<td>프로세스 종료 코드(Exit Code <code>!= 0</code>) 검사</td>
</tr>
<tr>
<td>1차 진단 로그 (중복 instance)</td>
<td>Gateway stderr/stdout</td>
<td><code>Duplicate instance</code></td>
<td>로그 텍스트 내 중복 오류 메시지 포함 검증</td>
</tr>
<tr>
<td>1차 비정상 종료 로그</td>
<td>Gateway 프로세스 로그</td>
<td><code>Gateway process terminated</code></td>
<td>로그 내 명시적 프로세스 비정상 종료 메시지 확인</td>
</tr>
<tr>
<td>2차 기동 거부 (주소 범위 초과)</td>
<td>Gateway 프로세스</td>
<td>Non-zero Exit</td>
<td>프로세스 종료 코드(Exit Code <code>!= 0</code>) 검사</td>
</tr>
<tr>
<td>2차 진단 로그 (주소 범위 초과)</td>
<td>Gateway stderr/stdout</td>
<td><code>full_address</code>/<code>exceeds</code> 오류</td>
<td>로그 텍스트 내 주소 범위 초과 메시지 포함 검증</td>
</tr>
<tr>
<td>2차 비정상 종료 로그</td>
<td>Gateway 프로세스 로그</td>
<td><code>Gateway process terminated</code></td>
<td>로그 내 명시적 프로세스 비정상 종료 메시지 확인</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: 동일 객체 인스턴스 번호 중복과 Modbus 레지스터 주소 범위 초과 오류가 상호 마스킹되지 않도록 2단계 순차 주입을 통해 각각 Gateway 초기화 단계에서 안전하게 기동을 차단(Fail-Fast)하고 명확한 진단 로그를 남기는지 검증한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: 복수 프로파일 파일 간의 교차 중복 인스턴스 검사는 본 단일 프로파일 시나리오에서 직접 다루지 않는다.</div>
        </div>
      </div>
    </div>
  </div>
</div>

<div class="req-card" id="SRS-FUN-BAC-001" data-live-status="live_full_readonly">
  <div class="req-header">
    <div>
      <span class="req-id">SRS-FUN-BAC-001</span>
      <span class="req-title-text">장치 및 객체 발견 (Who-Is/Who-Has)</span>
    </div>
    <div class="req-status-badges">
      <span class="req-badge" style="background:rgba(52,211,153,0.2);color:var(--accent-green);border:1px solid rgba(52,211,153,0.4);">🟢 Live 안전모드 100% 지원</span>
      <span class="req-badge" style="background:rgba(56,189,248,0.15);color:var(--accent-blue);">3 Test Cases</span>
    </div>
  </div>
  <div class="req-body">
    <div class="element-group">
      <div class="element-title">📌 Summary (요구사항 요약)</div>
      <div class="element-content"><p>시스템은 BACnet 표준 브로드캐스트/유니캐스트 Who-Is 요청에 대해 설정된 Device ID, Vendor Name(LG Electronics), Vendor ID(432), Max APDU, Segmentation 지원 정보를 포함한 I-Am 패킷을 정확히 응답해야 한다. 또한 범위 지정 Who-Is 및 객체 이름/ID를 조회하는 Who-Has에 대해 올바른 I-Have 바인딩을 제공하고 Device Object의 Object_List를 실제 인스턴스와 완벽히 일치시켜야 한다.</p></div>
    </div>
    <div class="element-group">
      <div class="element-title">🔄 Input / Output Relationship (입출력 관계)</div>
      <div class="element-content"><p>- <strong>입력 (Input)</strong>: BACnet Unconfirmed Request (Who-Is: 범위 미지정 또는 [Low, High] 범위 지정, Who-Has: Object Name 또는 Object ID)</p><p>- <strong>출력 (Output)</strong>: BACnet I-Am PDU (Device Instance, Max APDU 1476, Segmentation, Vendor ID 432) 또는 I-Have PDU</p><p>- <strong>일치성</strong>: Device <code>Object_List</code> 속성 조회 시 등록된 전체 객체 식별자 배열 반환</p></div>
    </div>
    <div class="element-group">
      <div class="element-title">⚡ Normal / Alternative Flow (정상 / 대안 동작)</div>
      <div class="element-content"><p>- <strong>정상 흐름 (Normal Flow)</strong>:</p><p>1. Who-Is 수신 시 요청의 Device ID 범위에 자신의 ID(기본 1200)가 포함되는지 검사한다.</p><p>2. 포함되면 브로드캐스트 I-Am PDU를 송신한다.</p><p>3. Who-Has 수신 시 요청된 객체 이름/ID가 로컬 매핑 테이블에 존재하면 I-Have PDU를 송신한다.</p><p>- <strong>대안 흐름 (Alternative Flow)</strong>: 자신의 Device ID 범위를 벗어난 Who-Is 요청에는 I-Am을 송신하지 않고 무시한다.</p></div>
    </div>
    <div class="element-group">
      <div class="element-title" style="color:var(--accent-amber);">🛡️ 부가요소 (예외/제약/품질/연관관계)</div>
      <div class="element-content"><p>- <strong>Exception Handling (예외처리)</strong>:</p><p>손상된 발견 패킷 수신 시 오류 응답 없이 안전하게 폐기한다.</p><p>- <strong>Constrain (제약사항)</strong>:</p><p>기동 게이트(SRS-FUN-START-003)가 완료되기 전에는 I-Am을 송신하지 않는다.</p><p>- <strong>Quality Requirement (품질 요구사항)</strong>:</p><p>Who-Is 수신 후 I-Am 응답 지연 &lt;= 1.0s (BTL EPICS 'Unconfirmed Response Fail Time' 기준 준수).</p><p>- <strong>Relation with other Requirement (다른 요구사항과의 연관관계)</strong>:</p><p>SRS-CON-BTL-001 (DM-DDB-B, DM-DOB-B BIBB 준수)</p></div>
    </div>
    <div class="tc-list-title">🧪 연동 Test Case 목록 (3개 TC)</div>
    <div class="tc-grid">
      <div class="tc-card cat-basic" id="TC-BAC-001" data-tc-id="TC-BAC-001">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-BAC-001</span><span class="tc-name">범위 없는 Who-Is와 I-Am</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-readonly">🟢 Live 지원</span><span class="tc-category-badge">Function(Basic_기본 기능)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- 대상 IP/port 기본 <code>127.0.0.1:47808</code>, device ID 기본 <code>1200</code>.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. managed에서는 vport 가상 시리얼 포트 에뮬레이터, Main 시뮬레이터(<code>modbus_rtu_slave.py</code>), Gateway 프로세스를 순서대로 기동한다.</div><div>2. low/high 없는 Who-Is를 전송한다.</div><div>3. 1초 동안 datagram을 수집하고 I-Am을 해석한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>응답 수/parse</td>
<td>BACnet/IP</td>
<td>I-Am 1개, parse <code>SUCCESS</code></td>
<td>count/status 비교</td>
</tr>
<tr>
<td>Device 정보</td>
<td>I-Am APDU</td>
<td>device ID, max APDU, segmentation, vendor ID 일치</td>
<td>field별 비교</td>
</tr>
<tr>
<td>sender</td>
<td>UDP metadata</td>
<td>대상 Gateway의 IP/port</td>
<td>sender 비교</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: native Who-Is/I-Am packet field와 sender를 직접 검사한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: 모든 선언 service/object bit와 I-Am의 모든 optional field는 이 카드에서 검사하지 않는다.</div>
        </div>
      </div>
      <div class="tc-card cat-basic" id="TC-BAC-002" data-tc-id="TC-BAC-002">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-BAC-002</span><span class="tc-name">범위 내/범위 밖 Who-Is</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-readonly">🟢 Live 지원</span><span class="tc-category-badge">Function(Basic_기본 기능)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- device ID <code>D</code>는 <code>--device-id</code> 값(기본 <code>1200</code>).</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. vport 가상 시리얼 포트 에뮬레이터, Main 시뮬레이터(<code>modbus_rtu_slave.py</code>), Gateway 프로세스를 순서대로 기동한다.</div><div>2. <code>D..D</code> bounded Who-Is를 보내고 응답을 수집한다.</div><div>3. <code>D+1..D+2</code> bounded Who-Is를 보내고 응답을 수집한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>범위 내</td>
<td>BACnet/IP</td>
<td>I-Am 1개와 기본 field 일치</td>
<td>count/field 비교</td>
</tr>
<tr>
<td>범위 밖</td>
<td>BACnet/IP</td>
<td>I-Am 0개</td>
<td>response count 비교</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: 대상 device ID 경계의 응답 포함/제외를 native로 검사한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: 다른 device가 동시에 응답하는 다중 장치 환경과 broadcast routing은 검사하지 않는다.</div>
        </div>
      </div>
      <div class="tc-card cat-basic" id="TC-BAC-003" data-tc-id="TC-BAC-003">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-BAC-003</span><span class="tc-name">Who-Has와 I-Have object binding</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-readonly">🟢 Live 지원</span><span class="tc-category-badge">Function(Basic_기본 기능)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- 테스트용 설정 파일 (<code>gateway.json</code> + <code>profiles/*.json</code>)의 첫 active object 이름/instance.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. vport 가상 시리얼 포트 에뮬레이터, Main 시뮬레이터(<code>modbus_rtu_slave.py</code>), Gateway 프로세스를 순서대로 기동하고 unbounded Who-Is를 전송한다.</div><div>2. 첫 active object의 이름으로 Who-Has를 전송한다.</div><div>3. I-Have 응답에서 device/object type/instance/name을 확인한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>I-Am</td>
<td>BACnet/IP</td>
<td>1개 및 기본 field 일치</td>
<td>native Who-Is assertion</td>
</tr>
<tr>
<td>I-Have</td>
<td>BACnet/IP</td>
<td>1개, 요청 object binding 일치</td>
<td>count/fields exact 비교</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: 첫 active object 하나에 대한 이름 기반 Who-Has/I-Have를 검사한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: Object List 전체를 ReadProperty로 조회하거나 모든 object name을 검색하지 않는다.</div>
        </div>
      </div>
    </div>
  </div>
</div>

<div class="req-card" id="SRS-FUN-BAC-002" data-live-status="live_full_readonly">
  <div class="req-header">
    <div>
      <span class="req-id">SRS-FUN-BAC-002</span>
      <span class="req-title-text">속성 읽기와 오류 (ReadProperty)</span>
    </div>
    <div class="req-status-badges">
      <span class="req-badge" style="background:rgba(52,211,153,0.2);color:var(--accent-green);border:1px solid rgba(52,211,153,0.4);">🟢 Live 안전모드 100% 지원</span>
      <span class="req-badge" style="background:rgba(56,189,248,0.15);color:var(--accent-blue);">3 Test Cases</span>
    </div>
  </div>
  <div class="req-body">
    <div class="element-group">
      <div class="element-title">📌 Summary (요구사항 요약)</div>
      <div class="element-content"><p>시스템은 AI, AO, BI, BO, Device, Network Port 객체의 필수 및 선택 속성에 대한 ReadProperty 요청에 대해 Main의 실시간 관제점 값(Present_Value) 및 정의된 BACnet 속성값을 인코딩하여 반환해야 한다. 지원하지 않는 객체, 미지원 속성 ID, 잘못된 배열 인덱스 요청에 대해서는 트랜잭션 블로킹 없이 표준 Error 또는 Abort APDU를 반환해야 한다.</p></div>
    </div>
    <div class="element-group">
      <div class="element-title">🔄 Input / Output Relationship (입출력 관계)</div>
      <div class="element-content"><p>- <strong>입력 (Input)</strong>: BACnet Confirmed ReadProperty 요청 (Object ID, Property ID, Optional Array Index)</p><p>- <strong>출력 (Output)</strong>: ReadProperty-ACK PDU (Invoke ID, Tag Type, Application Value) 또는 BACnet-Error PDU (<code>Class 2: PROPERTY</code>, <code>Code 32: UNKNOWN_PROPERTY</code> / <code>Code 31: UNKNOWN_OBJECT</code> / <code>Code 42: INVALID_ARRAY_INDEX</code>)</p><p>- <strong>동작 연계</strong>: Present_Value 요청 시 Modbus Client를 통해 Main 레지스터 실시간 조회 후 변환 반환</p></div>
    </div>
    <div class="element-group">
      <div class="element-title">⚡ Normal / Alternative Flow (정상 / 대안 동작)</div>
      <div class="element-content"><p>- <strong>정상 흐름 (Normal Flow)</strong>:</p><p>1. ReadProperty 요청 수신 시 대상 객체 및 Property ID를 검증한다.</p><p>2. 정적 속성(Object_Name, Units, Relinquish_Default 등)은 캐시된 메모리 테이블에서 즉시 인코딩한다.</p><p>3. Present_Value인 경우 HIGH 우선순위 Modbus Read Job을 발행하여 최신값을 읽고 공학단위로 변환한다.</p><p>4. 성공 시 ReadProperty-ACK를 송신한다.</p><p>- <strong>대안 흐름 (Alternative Flow)</strong>: 알 수 없는 속성이나 인덱스 요청 시 표준 BACnet Error PDU를 즉시 반환하고 트랜잭션을 정상 종결한다.</p></div>
    </div>
    <div class="element-group">
      <div class="element-title" style="color:var(--accent-amber);">🛡️ 부가요소 (예외/제약/품질/연관관계)</div>
      <div class="element-content"><p>- <strong>Exception Handling (예외처리)</strong>:</p><p>Modbus 통신 실패 또는 타임아웃 발생 시 BACnet Error PDU(<code>Class 1: DEVICE</code>, <code>Code 20: OPERATIONAL_PROBLEM</code>)를 반환한다.</p><p>- <strong>Constrain (제약사항)</strong>:</p><p>BACstac Hook 처리 스레드가 Modbus 블로킹으로 인해 영구 중단되지 않도록 타임아웃을 강제한다.</p><p>- <strong>Quality Requirement (품질 요구사항)</strong>:</p><p>정적 속성 응답 지연 &lt;= 10ms, 동적 Present_Value 응답 지연 &lt;= 200ms (Modbus 통신 포함).</p><p>- <strong>Relation with other Requirement (다른 요구사항과의 연관관계)</strong>:</p><p>SRS-CON-BTL-001 (DS-RP-B BIBB 준수)</p></div>
    </div>
    <div class="tc-list-title">🧪 연동 Test Case 목록 (3개 TC)</div>
    <div class="tc-grid">
      <div class="tc-card cat-basic" id="TC-BAC-004" data-tc-id="TC-BAC-004">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-BAC-004</span><span class="tc-name">8개 object Present_Value</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-readonly">🟢 Live 지원</span><span class="tc-category-badge">Function(Basic_기본 기능)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- 테스트용 설정 파일 (<code>gateway.json</code> + <code>profiles/*.json</code>) 8개 object; Main 기본 holding 3=<code>40</code>, 4=<code>110</code>.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. vport 가상 시리얼 포트 에뮬레이터, Main 시뮬레이터(<code>modbus_rtu_slave.py</code>), Gateway 프로세스를 순서대로 기동한다.</div><div>2. active object 8개에 property 85(<code>Present_Value</code>, 현재값) ReadProperty를 각각 전송한다.</div><div>3. managed에서는 각 object의 Modbus source raw 값을 Unix control socket으로 읽는다.</div><div>4. type과 <code>raw × scale + offset</code> 후 Min/Max clamp 결과를 BACnet PV와 비교한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>response/type</td>
<td>BACnet/IP property 85(<code>Present_Value</code>)</td>
<td><code>SUCCESS</code>, numeric 또는 binary type</td>
<td>object별 parse/type assertion</td>
</tr>
<tr>
<td>source 변환</td>
<td>Unix + BACnet/IP</td>
<td>scale/offset/clamp 결과</td>
<td>object별 expected value 비교</td>
</tr>
<tr>
<td>AO #8 예</td>
<td>Main/BACnet</td>
<td>raw 110 → PV 90</td>
<td>clamp 결과 비교</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: 8개 object의 PV type과 managed source 대비 변환값을 native로 검사한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: 각 property의 모든 optional metadata, Object List 응답과 packet byte 전체는 검사하지 않는다.</div>
        </div>
      </div>
      <div class="tc-card cat-complex" id="TC-BAC-005" data-tc-id="TC-BAC-005">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-BAC-005</span><span class="tc-name">정적/배열 속성과 Object List index</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-readonly">🟢 Live 지원</span><span class="tc-category-badge">Function(Complex_복합 기능)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- 통합 테스트 환경 (vport + Main 시뮬레이터 + Gateway), Python runtime, <code>bacnet_profile_tester.py</code>.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. <code>bacnet_profile_tester.py</code> BACnet 프로파일 검증 스크립트를 target IP/port 및 config와 함께 실행한다.</div><div>2. index 0, 유효 index, ALL 요청 결과가 포함되었는지 <code>bacnet_profile_tester.py</code> 실행 결과(output)을 확인한다.</div><div>3. return code, FAILED 목록, 완료 marker를 확인한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>프로파일 검증 스크립트 실행</td>
<td><code>bacnet_profile_tester.py</code> BACnet 프로파일 검증 스크립트</td>
<td>code <code>0</code></td>
<td>프로세스 반환 코드가 0인지 확인</td>
</tr>
<tr>
<td>mismatch</td>
<td><code>bacnet_profile_tester.py</code> 실행 결과(output)</td>
<td>FAILED 없음</td>
<td>FAILED line 검사</td>
</tr>
<tr>
<td>완료</td>
<td><code>bacnet_profile_tester.py</code> 실행 결과(output)</td>
<td>SUCCESS/PASSED</td>
<td>'SUCCESS' 또는 'PASSED' 키워드 존재 확인</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: 프로파일 검증기(<code>bacnet_profile_tester.py</code>)의 종합 결과 세 가지를 검사한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: 자동 검증 프레임워크 (<code>tc_runner.py</code>)가 index별 response count/element/APDU를 직접 decode하지 않는다. 이 카드의 SRS 기대 전체는 <code>bacnet_profile_tester.py</code> 내부 판정 결과에 의존한다.</div>
        </div>
      </div>
      <div class="tc-card cat-complex" id="TC-BAC-006" data-tc-id="TC-BAC-006">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-BAC-006</span><span class="tc-name">unknown object/property/index 오류</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-readonly">🟢 Live 지원</span><span class="tc-category-badge">Function(Complex_복합 기능)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- 통합 테스트 환경 (vport + Main 시뮬레이터 + Gateway)과 <code>bacnet_profile_tester.py</code> BACnet 프로파일 검증 스크립트.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. <code>bacnet_profile_tester.py</code> BACnet 프로파일 검증 스크립트를 실행한다.</div><div>2. unknown object/property/index 요청의 결과가 <code>bacnet_profile_tester.py</code> 실행 결과(output)에 반영되었는지 확인한다.</div><div>3. 종료 code와 FAILED/SUCCESS marker를 확인한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>프로파일 검증 스크립트 실행</td>
<td><code>bacnet_profile_tester.py</code> 프로세스</td>
<td>code <code>0</code></td>
<td>프로세스 반환 코드가 0인지 확인</td>
</tr>
<tr>
<td>실패 목록/완료</td>
<td><code>bacnet_profile_tester.py</code> 실행 결과(output)</td>
<td>FAILED 없음, SUCCESS/PASSED</td>
<td>문자열 기반 assertion</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: <code>bacnet_profile_tester.py</code> BACnet 프로파일 검증 스크립트 결과 상태만 검사한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: 표준 Error/Abort code (예: Class 2 PROPERTY, Code 31 UNKNOWN_PROPERTY), invoke ID와 transaction termination APDU를 자동 검증 프레임워크 (<code>tc_runner.py</code>)가 직접 검사하지 않는다.</div>
        </div>
      </div>
    </div>
  </div>
</div>

<div class="req-card" id="SRS-FUN-BAC-003" data-live-status="live_full_mutation">
  <div class="req-header">
    <div>
      <span class="req-id">SRS-FUN-BAC-003</span>
      <span class="req-title-text">속성 쓰기와 우선순위 (WriteProperty)</span>
    </div>
    <div class="req-status-badges">
      <span class="req-badge" style="background:rgba(6,182,212,0.2);color:var(--accent-cyan);border:1px solid rgba(6,182,212,0.4);">🔵 Live 제어허용 100% 지원</span>
      <span class="req-badge" style="background:rgba(56,189,248,0.15);color:var(--accent-blue);">3 Test Cases</span>
    </div>
  </div>
  <div class="req-body">
    <div class="element-group">
      <div class="element-title">📌 Summary (요구사항 요약)</div>
      <div class="element-content"><p>시스템은 Commandable 객체(AO, BO)에 대한 16단계 Priority Array 쓰기, 상위 우선순위 값 보존, 특정 슬롯 해제(Null 쓰기), Current_Command_Priority 갱신 및 모든 슬롯 해제 시 Relinquish Default fallback 동작을 지원해야 한다. 활성 최고 우선순위 값은 즉시 Main 관제점에 반영되어야 한다.</p></div>
    </div>
    <div class="element-group">
      <div class="element-title">🔄 Input / Output Relationship (입출력 관계)</div>
      <div class="element-content"><p>- <strong>입력 (Input)</strong>: BACnet Confirmed WriteProperty 요청 (Object ID, <code>Present_Value</code>, Value, Priority 1~16 / Null)</p><p>- <strong>출력 (Output)</strong>: SimpleACK PDU, Main Modbus Write 프레임, 갱신된 <code>Priority_Array</code> 및 <code>Current_Command_Priority</code> 속성</p><p>- <strong>우선순위 규칙</strong>: <code>Active_Value = Priority_Array[highest_non_null_priority] ?? Relinquish_Default</code></p></div>
    </div>
    <div class="element-group">
      <div class="element-title">⚡ Normal / Alternative Flow (정상 / 대안 동작)</div>
      <div class="element-content"><p>- <strong>정상 흐름 (Normal Flow)</strong>:</p><p>1. WriteProperty(Priority P, Value V) 수신 시 <code>Priority_Array[P]</code>에 V를 저장한다.</p><p>2. Priority 1부터 16까지 스캔하여 가장 높은 우선순위의 non-null 값을 새 Present Value로 결정한다.</p><p>3. 결정된 값이 변경되었으면 HIGH 우선순위 Modbus Write Job을 발행하여 Main에 반영한다.</p><p>4. SimpleACK PDU를 송신한다.</p><p>- <strong>대안 흐름 (Alternative Flow)</strong>: 특정 슬롯에 Null을 쓰면 해당 슬롯을 해제하고 차순위 활성 슬롯으로 fallback한다. 모든 슬롯이 Null이면 Relinquish Default로 fallback하고 CCP는 Null(255)이 된다.</p></div>
    </div>
    <div class="element-group">
      <div class="element-title" style="color:var(--accent-amber);">🛡️ 부가요소 (예외/제약/품질/연관관계)</div>
      <div class="element-content"><p>- <strong>Exception Handling (예외처리)</strong>:</p><p>쓰기 권한이 없는 슬롯이나 유효 범위를 벗어난 값 수신 시 Error PDU를 반환한다.</p><p>- <strong>Constrain (제약사항)</strong>:</p><p>우선순위 배열 상태는 스레드 안전하게(Mutex 보호) 관리되어야 한다.</p><p>- <strong>Quality Requirement (품질 요구사항)</strong>:</p><p>WriteProperty 수신 후 SimpleACK 및 Main 반영 지연 &lt;= 200ms.</p><p>- <strong>Relation with other Requirement (다른 요구사항과의 연관관계)</strong>:</p><p>SRS-CON-BTL-001 (DS-WP-B BIBB 준수), SRS-FUN-START-002</p></div>
    </div>
    <div class="tc-list-title">🧪 연동 Test Case 목록 (3개 TC)</div>
    <div class="tc-grid">
      <div class="tc-card cat-interop" id="TC-BAC-007" data-tc-id="TC-BAC-007">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-BAC-007</span><span class="tc-name">Priority 8 우선 및 하위 쓰기 방어</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-mutation">🔵 Live Mutation</span><span class="tc-category-badge">Function(Interoperation_연동 기능)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- 첫 writable AO/BO. 테스트용 설정 파일 (<code>gateway.json</code> + <code>profiles/*.json</code>)에서는 AO #2가 선택되며 analog 값은 high=<code>70</code>, low=<code>30</code>(범위에 맞게 clamp)다.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. priority 8/16 slot을 NULL로 초기화하고 RD(property 104, <code>Relinquish_Default</code>)를 읽는다.</div><div>2. priority 8에 high 값을 쓰고 PV(property 85, <code>Present_Value</code>)/CCP(property 431, <code>Current_Command_Priority</code>)를 읽어 8이 적용되었는지 확인한다.</div><div>3. priority 16에 low 값을 쓰고 PV/CCP가 상위인 priority 8을 그대로 유지하는지 확인한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>priority 8 적용</td>
<td>BACnet/IP</td>
<td>PV=high, CCP=8</td>
<td>ReadProperty 비교</td>
</tr>
<tr>
<td>priority 8 우선 방어</td>
<td>BACnet/IP</td>
<td>priority 16 write 후에도 PV=high, CCP=8</td>
<td>비교</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: 선택된 writable object에 대해 priority 8 적용 및 하위 slot(16) 쓰기 시 상위 우선순위(8)가 방어/유지됨을 native로 검사한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: priority 8 해제 후 fallback은 TC-BAC-008에서 검사하며, 모든 16개 slot 조합은 검사하지 않는다.</div>
        </div>
      </div>
      <div class="tc-card cat-interop" id="TC-BAC-008" data-tc-id="TC-BAC-008">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-BAC-008</span><span class="tc-name">Priority 8 해제 후 Priority 16 인계</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-mutation">🔵 Live Mutation</span><span class="tc-category-badge">Function(Interoperation_연동 기능)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- TC-BAC-007과 같은 첫 writable AO/BO; analog high/low는 <code>70/30</code> 기준이다.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. priority 8/16에 high/low를 순차 기입하여 priority 8 활성 및 priority 16 대기 상태를 구성한다.</div><div>2. priority 8을 BACnet NULL로 해제한다.</div><div>3. PV와 CCP가 차순위인 priority 16으로 정상 인계(fallback)되는지 확인한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>priority 8 해제 후 PV 인계</td>
<td>BACnet/IP</td>
<td>low (priority 16 값)</td>
<td>ReadProperty 비교</td>
</tr>
<tr>
<td>priority 8 해제 후 CCP 인계</td>
<td>BACnet/IP</td>
<td><code>16</code></td>
<td>property 431(<code>Current_Command_Priority</code>) 비교</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: priority 8 해제 시 차순위 대기 중인 priority 16으로의 정상 fallback(PV 및 CCP)을 native로 검사한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: priority 16 해제 후 Relinquish_Default 복귀는 TC-BAC-009에서 검사한다.</div>
        </div>
      </div>
      <div class="tc-card cat-interop" id="TC-BAC-009" data-tc-id="TC-BAC-009">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-BAC-009</span><span class="tc-name">모든 priority slot NULL 시 Relinquish Default 복귀</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-mutation">🔵 Live Mutation</span><span class="tc-category-badge">Function(Interoperation_연동 기능)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- 첫 writable AO/BO와 범위 내 high/low 값.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. priority 8/16에 값을 순차 기입하여 priority slot이 활성화된 상태를 구성한다.</div><div>2. priority 8과 16을 모두 BACnet NULL로 해제한다.</div><div>3. PV와 Current_Command_Priority를 읽어 default fallback(Relinquish_Default 복귀 및 CCP 해제)을 확인한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>PV default 복귀</td>
<td>BACnet/IP</td>
<td>RD(property 104, <code>Relinquish_Default</code>)와 동일</td>
<td>final PV/RD 비교</td>
</tr>
<tr>
<td>CCP 해제</td>
<td>BACnet/IP</td>
<td><code>NULL</code> (None)</td>
<td>property 431(<code>Current_Command_Priority</code>) 비교</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: 모든 설정된 priority 슬롯 해제 후 Relinquish_Default로의 정상 복귀 및 CCP 해제를 native로 검사한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: priority 1~7/9~15의 개별 NULL 순서와 각 slot의 error response는 검사하지 않는다.</div>
        </div>
      </div>
    </div>
  </div>
</div>

<div class="req-card" id="SRS-FUN-BAC-004" data-live-status="live_partial">
  <div class="req-header">
    <div>
      <span class="req-id">SRS-FUN-BAC-004</span>
      <span class="req-title-text">COV 구독과 변화 알림</span>
    </div>
    <div class="req-status-badges">
      <span class="req-badge" style="background:rgba(251,191,36,0.2);color:var(--accent-amber);border:1px solid rgba(251,191,36,0.4);">🟡 Live 일부 2/4 TC 지원</span>
      <span class="req-badge" style="background:rgba(56,189,248,0.15);color:var(--accent-blue);">4 Test Cases</span>
    </div>
  </div>
  <div class="req-body">
    <div class="element-group">
      <div class="element-title">📌 Summary (요구사항 요약)</div>
      <div class="element-content"><p>시스템은 지원 객체에 대한 SubscribeCOV 요청(구독 등록, 갱신, 취소, lifetime 만료)을 완벽히 처리하고 활성 구독 목록(<code>Active_COV_Subscriptions</code>)을 유지해야 한다. Analog 객체는 적용된 <code>COV_Increment</code> 이상 변화 시, Binary 객체는 상태 반전 시에만 백그라운드 폴러를 통해 감지하여 Confirmed/Unconfirmed COVNotification을 발행해야 한다.</p></div>
    </div>
    <div class="element-group">
      <div class="element-title">🔄 Input / Output Relationship (입출력 관계)</div>
      <div class="element-content"><p>- <strong>입력 (Input)</strong>: BACnet SubscribeCOV 요청 (Subscriber Process ID, Object ID, Issue Confirmed Notifications, Lifetime), Main 관제점 값 변경</p><p>- <strong>출력 (Output)</strong>: SimpleACK PDU, BACnet COVNotification PDU (Process ID, Device ID, Object ID, Time Remaining, Present_Value, Status_Flags)</p><p>- <strong>트리거 조건</strong>: Analog: <code>|Current - Last_Notified| &gt;= COV_Increment</code>; Binary: <code>Current != Last_Notified</code></p></div>
    </div>
    <div class="element-group">
      <div class="element-title">⚡ Normal / Alternative Flow (정상 / 대안 동작)</div>
      <div class="element-content"><p>- <strong>정상 흐름 (Normal Flow)</strong>:</p><p>1. SubscribeCOV 수신 시 구독자 정보, 수명(Lifetime), 알림 유형을 등록하고 SimpleACK를 전송한 뒤 즉시 최초 1회의 기준 COVNotification을 전송한다.</p><p>2. <code>CovManager</code> 백그라운드 스레드가 <code>cov_polling</code>(기본 500ms) 주기로 LOW 우선순위 Modbus 읽기를 수행한다.</p><p>3. 이전 통지값 대비 <code>COV_Increment</code> 이상 변화가 감지되면 등록된 모든 활성 구독자에게 COVNotification을 발송한다.</p><p>- <strong>대안 흐름 (Alternative Flow)</strong>: Lifetime &gt; 0인 구독은 주기적으로 잔여시간을 차감하며, 0에 도달하면 자동으로 구독 목록에서 제거한다. Lifetime=0 요청은 즉시 구독을 취소한다.</p></div>
    </div>
    <div class="element-group">
      <div class="element-title" style="color:var(--accent-amber);">🛡️ 부가요소 (예외/제약/품질/연관관계)</div>
      <div class="element-content"><p>- <strong>Additional Flow (부가동작)</strong>:</p><p>Property 22(<code>COV_Increment</code>)에 대한 WriteProperty를 지원하여 런타임에 통지 감도를 변경할 수 있다.</p><p>- <strong>Exception Handling (예외처리)</strong>:</p><p>COV_Increment에 0 이하 또는 유효하지 않은 값 쓰기 시 <code>VALUE_OUT_OF_RANGE</code> 에러를 반환한다.</p><p>- <strong>Constrain (제약사항)</strong>:</p><p>COV 백그라운드 폴링은 사용자 Read/Write 요청을 방해하지 않도록 LOW 우선순위 큐로만 실행된다. 또한 BTL 필수 요건(최소 5개)을 만족하고 시리얼 대역폭 보호를 위해 최대 20개의 동시 COV 구독을 지원하며, 초과 요청은 오류 응답으로 거부한다.</p><p>- <strong>Quality Requirement (품질 요구사항)</strong>:</p><p>관제점 변경 발생 후 COV 통지 발송 지연 &lt;= 1.0초.</p><p>- <strong>Relation with other Requirement (다른 요구사항과의 연관관계)</strong>:</p><p>SRS-CON-BTL-001 (DS-COV-B BIBB 준수), SRS-NFR-PERF-001</p></div>
    </div>
    <div class="tc-list-title">🧪 연동 Test Case 목록 (4개 TC)</div>
    <div class="tc-grid">
      <div class="tc-card cat-interop" id="TC-BAC-010" data-tc-id="TC-BAC-010">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-BAC-010</span><span class="tc-name">COV_Increment 유효/무효와 변화 경계</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-managed">🔴 Managed 전용</span><span class="tc-category-badge">Function(Interoperation_연동 기능)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- 첫 analog object(AI), Main source와 범위 폭이 최소 5 이상인 테스트용 설정 파일 (<code>gateway.json</code> + <code>profiles/*.json</code>). property 22(<code>COV_Increment</code>) 원래 값을 보관한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. property 22(<code>COV_Increment</code>)를 읽고 <code>5.0</code>을 WriteProperty한다.</div><div>2. property 22(<code>COV_Increment</code>)를 다시 읽어 <code>5.0</code>인지 확인한다.</div><div>3. <code>0.0</code>을 WriteProperty하고 BACnet Error를 확인한다.</div><div>4. process 610, lifetime 60으로 SubscribeCOV한다.</div><div>5. baseline을 버린 뒤 source를 increment 미만(약 2) 변화시키고 COV가 없는지 확인한다.</div><div>6. source를 increment 이상(약 7) 변화시키고 COV가 하나 이상인지 확인한다.</div><div>7. 구독과 source/property 22(<code>COV_Increment</code>)를 원래 값으로 복원한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>유효 increment</td>
<td>BACnet/IP property 22(<code>COV_Increment</code>)</td>
<td>write ACK, readback <code>5.0</code></td>
<td>status/value 비교</td>
</tr>
<tr>
<td>0 increment</td>
<td>BACnet/IP property 22(<code>COV_Increment</code>)</td>
<td><code>BACNET_ERROR_PDU</code></td>
<td>expected status 비교</td>
</tr>
<tr>
<td>미만 변화</td>
<td>BACnet COV observer</td>
<td><code>0</code> notification</td>
<td>confirmed+unconfirmed count</td>
</tr>
<tr>
<td>이상 변화</td>
<td>BACnet COV observer</td>
<td><code>&gt;=1</code> notification</td>
<td>count 비교</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: property 22(<code>COV_Increment</code>), COV subscribe와 managed source 변화에 따른 notification count를 직접 검사한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: 음수 increment, 여러 analog object와 notification payload의 모든 property field는 검사하지 않는다.</div>
        </div>
      </div>
      <div class="tc-card cat-interop" id="TC-BAC-011" data-tc-id="TC-BAC-011">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-BAC-011</span><span class="tc-name">Binary 상태 변경/무변경 COV</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-managed">🔴 Managed 전용</span><span class="tc-category-badge">Function(Interoperation_연동 기능)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- managed BO <code>4:7</code>, process ID <code>611</code>, lifetime 60.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. vport 가상 시리얼 포트 에뮬레이터, Main 시뮬레이터(<code>modbus_rtu_slave.py</code>), Gateway 프로세스를 순서대로 기동하고 BO 4:7에 SubscribeCOV한다.</div><div>2. initial notification을 drain한다.</div><div>3. coil 0을 <code>0</code>으로 설정한 뒤 notification이 없는지 관찰한다.</div><div>4. coil 0을 <code>1</code>로 바꾸고 notification을 관찰한다.</div><div>5. <code>1</code>을 다시 설정해 notification이 없는지 확인한 뒤 구독을 취소한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>상태 변경</td>
<td>BACnet COV observer</td>
<td><code>&gt;=1</code> notification</td>
<td>confirmed+unconfirmed count</td>
</tr>
<tr>
<td>상태 무변경</td>
<td>BACnet COV observer</td>
<td><code>0</code> notification</td>
<td>두 무변경 구간 count 비교</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: BO 4:7의 값 변경과 동일값 재설정에 대한 COV 개수만 검사한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: notification payload의 값/시간/순서와 다른 binary object는 직접 검사하지 않는다.</div>
        </div>
      </div>
      <div class="tc-card cat-interop" id="TC-BAC-012" data-tc-id="TC-BAC-012">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-BAC-012</span><span class="tc-name">SubscribeCOV 생성·갱신·취소·lifetime 만료</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-mutation">🔵 Live Mutation</span><span class="tc-category-badge">Function(Interoperation_연동 기능)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- 첫 active object, process <code>701/702/703</code>, lifetime <code>60/60/1</code>.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. Active_COV_Subscriptions(property 152)의 초기 목록을 읽는다.</div><div>2. process 701 confirmed, process 702 unconfirmed 구독을 순서대로 만들고 목록을 다시 읽는다.</div><div>3. process 701을 refresh하고 active 수가 변하지 않는지 확인한다.</div><div>4. <code>--long</code>이면 process 703 lifetime 1을 만들고 2초 뒤 만료를 확인한다.</div><div>5. 701과 702를 취소하고 초기 active 수로 돌아왔는지 확인한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>생성/refresh</td>
<td>BACnet/IP property 152</td>
<td>초기 수에서 +1/+2, refresh 후 +1</td>
<td>목록 length 비교</td>
</tr>
<tr>
<td>lifetime 만료</td>
<td>BACnet/IP property 152</td>
<td><code>--long</code>에서 process 703만 2초 뒤 제거</td>
<td>before/after length 비교</td>
</tr>
<tr>
<td>취소</td>
<td>BACnet/IP property 152</td>
<td>초기 수로 복귀</td>
<td>final 목록 비교</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: active subscription list의 수와 생성/갱신/취소/1초 lifetime 만료를 검사한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: 각 subscription의 모든 optional field, notification payload와 60초 subscription의 실제 만료 시점은 직접 검사하지 않는다.</div>
        </div>
      </div>
      <div class="tc-card cat-interop" id="TC-BAC-019" data-tc-id="TC-BAC-019">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-BAC-019</span><span class="tc-name">COV 최대 동시 구독 용량(20개) 및 한계 초과 거부</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-mutation">🔵 Live Mutation</span><span class="tc-category-badge">Function(Interoperation_연동 기능)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- 첫 active object, 20개의 process ID(<code>801</code>~<code>820</code>), 초과 process ID <code>821</code>.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. Active_COV_Subscriptions(property 152)의 초기 목록을 읽는다.</div><div>2. 20개의 서로 다른 process ID로 SubscribeCOV를 순차 전송하여 모두 SUCCESS ACK를 받는지 확인한다.</div><div>3. Active_COV_Subscriptions 목록을 읽어 활성 구독 수가 초기값 + 20인지 확인한다.</div><div>4. 21번째 process ID(821)로 SubscribeCOV를 전송하고, 성공이 아닌 오류/Reject로 거절되는지 확인한다.</div><div>5. 첫 번째 구독(801)을 취소(CancelCOV)하여 활성 구독 수가 1 감소함을 확인한다.</div><div>6. 거절되었던 21번째 process ID(821)로 다시 SubscribeCOV를 전송하여 빈 슬롯에 정상 등록(SUCCESS ACK)되는지 확인한다.</div><div>7. 등록된 모든 시험용 구독을 취소(CancelCOV)하여 초기 활성 구독 수로 원상 복구한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>최대 20개 등록</td>
<td>BACnet/IP property 152</td>
<td>20개 모두 <code>SUCCESS</code>, 목록 +20</td>
<td>SubscribeCOV ACK 및 목록 length 비교</td>
</tr>
<tr>
<td>21번째 초과 거절</td>
<td>BACnet/IP APDU</td>
<td><code>NON_SUCCESS</code> (오류/Reject)</td>
<td>status != SUCCESS 확인</td>
</tr>
<tr>
<td>슬롯 확보 후 등록</td>
<td>BACnet/IP APDU</td>
<td><code>SUCCESS</code></td>
<td>재시도 SubscribeCOV ACK 확인</td>
</tr>
<tr>
<td>정리 복구</td>
<td>BACnet/IP property 152</td>
<td>초기 수로 복귀</td>
<td>final 목록 비교</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: 스택의 최대 동시 COV 구독 한계치(20개), 한계 초과 거절 및 슬롯 반환 후 재구독 정상 동작을 전수 검사한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: 21번째 거부 시 Error Class/Code 세부 enum 값은 파싱 프레임워크가 일반화하여 non-success 상태로 판정한다.</div>
        </div>
      </div>
    </div>
  </div>
</div>

<div class="req-card" id="SRS-FUN-BAC-005" data-live-status="live_partial">
  <div class="req-header">
    <div>
      <span class="req-id">SRS-FUN-BAC-005</span>
      <span class="req-title-text">Device Communication Control (DCC)</span>
    </div>
    <div class="req-status-badges">
      <span class="req-badge" style="background:rgba(251,191,36,0.2);color:var(--accent-amber);border:1px solid rgba(251,191,36,0.4);">🟡 Live 일부 2/3 TC 지원</span>
      <span class="req-badge" style="background:rgba(56,189,248,0.15);color:var(--accent-blue);">3 Test Cases</span>
    </div>
  </div>
  <div class="req-body">
    <div class="element-group">
      <div class="element-title">📌 Summary (요구사항 요약)</div>
      <div class="element-content"><p>시스템은 상위 BMS의 DeviceCommunicationControl(DCC) 요청에 따라 통신 활성화(<code>ENABLE</code>), 통신 비활성화(<code>DISABLE</code>), 또는 개시 비활성화(<code>DISABLE_INITIATION</code>) 상태로 전환하고 지정된 시간 동안 유지해야 한다. 통신 비활성화 중에는 자신을 향한 요청에 대한 응답을 억제하고 신규 통신 및 COV 발송을 차단하며, 타임아웃 만료 또는 명시적 해제 시 정상 상태로 복구해야 한다.</p></div>
    </div>
    <div class="element-group">
      <div class="element-title">🔄 Input / Output Relationship (입출력 관계)</div>
      <div class="element-content"><p>- <strong>입력 (Input)</strong>: BACnet DCC 요청 (Time Duration, Enable/Disable State, Optional Password)</p><p>- <strong>출력 (Output)</strong>: SimpleACK PDU, 내부 통신 제어 상태 플래그 갱신, 타이머 구동</p><p>- <strong>동작 상태</strong>:</p><p>- <code>DISABLE</code>: 인입 요청에 대한 응답 및 신규 요청 개시 전체 억제 (DCC Enable 요청만 수락)</p><p>- <code>DISABLE_INITIATION</code>: 인입 요청에 대한 응답은 허용하되 신규 COV/I-Am 개시 억제</p></div>
    </div>
    <div class="element-group">
      <div class="element-title">⚡ Normal / Alternative Flow (정상 / 대안 동작)</div>
      <div class="element-content"><p>- <strong>정상 흐름 (Normal Flow)</strong>:</p><p>1. DCC(Disable, Duration=60초) 수신 시 패스워드를 검증하고 SimpleACK를 반환한 후 DCC 상태 플래그를 설정한다.</p><p>2. 비활성화 기간 동안 수신되는 ReadProperty 요청에는 응답을 억제하여 클라이언트가 타임아웃을 겪도록 한다.</p><p>3. 60초 타이머가 만료되거나 DCC(Enable) 요청이 수신되면 통신 플래그를 해제하고 즉시 정상 응답을 재개한다.</p><p>- <strong>대안 흐름 (Alternative Flow)</strong>: <code>DISABLE_INITIATION</code> 상태에서는 ReadProperty에 정상 응답하되, 관제점 값이 변경되어도 COV 알림 발송을 억제한다.</p></div>
    </div>
    <div class="element-group">
      <div class="element-title" style="color:var(--accent-amber);">🛡️ 부가요소 (예외/제약/품질/연관관계)</div>
      <div class="element-content"><p>- <strong>Constrain (제약사항)</strong>:</p><p>DCC 상태 중에도 DCC 자체에 대한 Enable 제어 명령은 항상 수신 및 처리 가능해야 한다.</p><p>- <strong>Quality Requirement (품질 요구사항)</strong>:</p><p>DCC 상태 전환 및 타이머 만료 복구 오차 &lt;= 1.0초.</p><p>- <strong>Relation with other Requirement (다른 요구사항과의 연관관계)</strong>:</p><p>SRS-CON-BTL-001 (DM-DCC-B BIBB 준수)</p></div>
    </div>
    <div class="tc-list-title">🧪 연동 Test Case 목록 (3개 TC)</div>
    <div class="tc-grid">
      <div class="tc-card cat-complex" id="TC-BAC-013" data-tc-id="TC-BAC-013">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-BAC-013</span><span class="tc-name">DCC Disable 중 ReadProperty</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-mutation">🔵 Live Mutation</span><span class="tc-category-badge">Function(Complex_복합 기능)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- 첫 active object, DCC Enable state <code>0</code>, Disable state <code>1</code>, duration <code>1</code>을 사용한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. DCC Disable을 전송하고 ACK를 확인한다.</div><div>2. 대상 object에 ReadProperty를 전송한다.</div><div>3. 응답이 성공이 아닌 timeout 또는 BACnet error인지 확인한다.</div><div>4. DCC Enable을 전송하고 ACK를 확인한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>Disable ACK</td>
<td>BACnet/IP</td>
<td><code>SUCCESS</code></td>
<td>DCC response parse</td>
</tr>
<tr>
<td>Disable 중 ReadProperty</td>
<td>BACnet/IP</td>
<td>timeout 또는 non-success</td>
<td>status 비교</td>
</tr>
<tr>
<td>Enable ACK</td>
<td>BACnet/IP</td>
<td><code>SUCCESS</code></td>
<td>DCC response parse</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: Disable 중 한 번의 ReadProperty가 성공하지 않고 Enable ACK가 오는지 검사한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: Enable 후 별도 ReadProperty로 PV 복구를 확인하지 않는다. duration 만료 경로는 TC-BAC-015가 담당한다.</div>
        </div>
      </div>
      <div class="tc-card cat-complex" id="TC-BAC-014" data-tc-id="TC-BAC-014">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-BAC-014</span><span class="tc-name">DCC Disable Initiation</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-managed">🔴 Managed 전용</span><span class="tc-category-badge">Function(Complex_복합 기능)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- BO 4:7, process 614, DCC state <code>2</code>와 Enable state <code>0</code>.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. DCC Disable Initiation을 전송한다.</div><div>2. BO에 SubscribeCOV를 요청한다.</div><div>3. baseline과 coil 0→1 변경 중 COV가 발생하지 않는지 확인한다.</div><div>4. 같은 상태에서 ReadProperty가 성공하는지 확인한다.</div><div>5. DCC Enable 후 coil을 변경해 COV가 복구되는지 확인하고 취소한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>Disable Initiation ACK</td>
<td>BACnet/IP</td>
<td><code>SUCCESS</code></td>
<td>DCC response 비교</td>
</tr>
<tr>
<td>신규 COV 억제</td>
<td>BACnet observer</td>
<td><code>0</code> notification</td>
<td>baseline/change count 비교</td>
</tr>
<tr>
<td>수신 ReadProperty</td>
<td>BACnet/IP</td>
<td><code>SUCCESS</code></td>
<td>response status 비교</td>
</tr>
<tr>
<td>Enable 후 복구</td>
<td>BACnet observer</td>
<td><code>&gt;=1</code> notification</td>
<td>after-change count 비교</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: COV initiation은 억제하고 incoming ReadProperty는 허용하는지, Enable 후 COV가 복구되는지 검사한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: 다른 서비스의 initiation 정책, notification payload와 모든 object type은 검사하지 않는다.</div>
        </div>
      </div>
      <div class="tc-card cat-complex" id="TC-BAC-015" data-tc-id="TC-BAC-015">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-BAC-015</span><span class="tc-name">DCC timed Disable 만료</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-mutation">🔵 Live Mutation</span><span class="tc-category-badge">Function(Complex_복합 기능)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- <code>--long</code> 필수. DCC Disable state <code>1</code>, duration <code>1</code>을 전송하고 61초를 기다린다.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. timed Disable ACK를 확인한다.</div><div>2. 61초 동안 기다린다.</div><div>3. 대상 object에 ReadProperty를 보내 <code>SUCCESS</code>인지 확인한다.</div><div>4. 마지막으로 명시 Enable ACK를 보내 정리한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>timed Disable</td>
<td>BACnet/IP</td>
<td><code>SUCCESS</code></td>
<td>DCC response parse</td>
</tr>
<tr>
<td>timer 대기</td>
<td>Runner</td>
<td><code>61s</code></td>
<td>실제 sleep 후 다음 assertion</td>
</tr>
<tr>
<td>만료 후 ReadProperty</td>
<td>BACnet/IP</td>
<td><code>SUCCESS</code></td>
<td>status 비교</td>
</tr>
<tr>
<td>명시 Enable</td>
<td>BACnet/IP</td>
<td><code>SUCCESS</code></td>
<td>cleanup response 비교</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: 1 단위 timed Disable 후 61초 뒤 통신이 복구되는지 검사한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: 만료 순간의 정확한 경계와 명시 Enable 전후의 별도 PV 비교는 검사하지 않는다.</div>
        </div>
      </div>
    </div>
  </div>
</div>

<div class="req-card" id="SRS-FUN-BAC-006" data-live-status="live_partial">
  <div class="req-header">
    <div>
      <span class="req-id">SRS-FUN-BAC-006</span>
      <span class="req-title-text">Device/Network Port 및 오류 응답</span>
    </div>
    <div class="req-status-badges">
      <span class="req-badge" style="background:rgba(251,191,36,0.2);color:var(--accent-amber);border:1px solid rgba(251,191,36,0.4);">🟡 Live 일부 3/4 TC 지원</span>
      <span class="req-badge" style="background:rgba(56,189,248,0.15);color:var(--accent-blue);">4 Test Cases</span>
    </div>
  </div>
  <div class="req-body">
    <div class="element-group">
      <div class="element-title">📌 Summary (요구사항 요약)</div>
      <div class="element-content"><p>Device 객체와 Network Port 객체는 BTL 필수 속성(Object_Identifier, Object_Name, Object_Type, System_Status, BACnet_IP_Mode, BACnet_IP_UDP_Port 등)과 현재 네트워크 파라미터를 정확히 제공해야 한다. Network Port 객체는 런타임 WriteProperty를 통해 <code>BACnet_IP_Mode</code>(Normal 0 / Foreign 1), <code>FD_BBMD_Address</code>(IPv4 주소 및 포트), <code>FD_Subscription_Lifetime</code>(1~65535초 TTL)의 변경을 지원하고, 설정 파일(<code>bip.cfg</code>, <code>bip.cfg.fd</code>)을 갱신한 후 게이트웨이 데몬 자동 재시작을 통해 즉시 안전하게 반영해야 한다 (<code>Changes_Pending</code>은 상시 <code>FALSE</code> 응답). 읽기 전용 속성 쓰기는 <code>WRITE_ACCESS_DENIED</code>, 외부 <code>Command</code> 쓰기는 <code>UNKNOWN_PROPERTY</code>, 미지원 서비스(AtomicReadFile, CreateObject 등) 요청 수신 시 스레드 블로킹이나 크래시 없이 표준 Error, Reject 또는 Abort APDU로 정상 종료해야 한다.</p></div>
    </div>
    <div class="element-group">
      <div class="element-title">🔄 Input / Output Relationship (입출력 관계)</div>
      <div class="element-content"><p>- <strong>입력 (Input)</strong>: Network Port 객체 속성 조회/쓰기, 또는 미지원 BACnet 서비스 APDU</p><p>- <strong>출력 (Output)</strong>: 유효 속성 ACK, 쓰기 성공 SimpleACK, 읽기 전용 쓰기 거부 에러, 미지원 서비스에 대한 Reject PDU (<code>Reject-Reason: UNRECOGNIZED_SERVICE</code>)</p><p>- <strong>표준 응답</strong>: 표준 서비스 요청 실패 시 BACnet Error APDU (<code>Class 2: SERVICES</code>, <code>Code 0: OTHER</code> 등)</p></div>
    </div>
    <div class="element-group">
      <div class="element-title">⚡ Normal / Alternative Flow (정상 / 대안 동작)</div>
      <div class="element-content"><p>- <strong>정상 흐름 (Normal Flow)</strong>:</p><p>1. Network Port 1의 <code>BACnet_IP_Mode</code>, <code>IP_Address</code>, <code>BACnet_IP_UDP_Port</code>, <code>FD_BBMD_Address</code>, <code>FD_Subscription_Lifetime</code> 등의 속성을 읽어 현재 네트워크 구성을 반환한다.</p><p>2. Network Port의 <code>BACnet_IP_Mode</code>, <code>FD_BBMD_Address</code>, <code>FD_Subscription_Lifetime</code>에 유효한 값 쓰기 시 SimpleACK를 반환하고 설정 파일 갱신 및 데몬 자동 재시작을 통해 즉시 반영한다.</p><p>3. Network Port의 <code>Changes_Pending</code> 등 읽기 전용 속성에 쓰기 시 <code>WRITE_ACCESS_DENIED</code> 에러를 반환하고, 외부 <code>Command</code> 쓰기는 <code>UNKNOWN_PROPERTY</code>를 반환한다.</p><p>4. 게이트웨이가 구현하지 않은 서비스 PDU 인입 시 <code>Reject-PDU</code>를 반환하고 즉시 트랜잭션을 해제한다.</p><p>- <strong>대안 흐름 (Alternative Flow)</strong>: 복합 서비스 오류 발생 시 Abort PDU를 전송하여 클라이언트와의 세션을 정리한다.</p></div>
    </div>
    <div class="element-group">
      <div class="element-title" style="color:var(--accent-amber);">🛡️ 부가요소 (예외/제약/품질/연관관계)</div>
      <div class="element-content"><p>- <strong>Exception Handling (예외처리)</strong>:</p><p>스택 내부 기본 핸들러에 잘못 위임되어 프로세스가 무응답 행(Hang)에 빠지는 현상을 차단하기 위해 모든 Hook에서 명시적 거부 응답을 작성한다.</p><p>- <strong>Constrain (제약사항)</strong>:</p><p>미지원 서비스 요청이 유입되어도 기존 정상 세션 및 관제점 통신에 영향을 주지 않는다.</p><p>- <strong>Quality Requirement (품질 요구사항)</strong>:</p><p>미지원 서비스 거부 응답 지연 &lt;= 10ms.</p><p>- <strong>Relation with other Requirement (다른 요구사항과의 연관관계)</strong>:</p><p>SRS-CON-BTL-001, SRS-CON-BTL-002</p></div>
    </div>
    <div class="tc-list-title">🧪 연동 Test Case 목록 (4개 TC)</div>
    <div class="tc-grid">
      <div class="tc-card cat-complex" id="TC-BAC-016" data-tc-id="TC-BAC-016">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-BAC-016</span><span class="tc-name">Device/Network Port 필수 속성</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-readonly">🟢 Live 지원</span><span class="tc-category-badge">Function(Complex_복합 기능)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- 통합 테스트 환경 (vport + Main 시뮬레이터 + Gateway)과 Python runtime, <code>bacnet_profile_tester.py</code> BACnet 프로파일 검증 스크립트.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. <code>bacnet_profile_tester.py</code> BACnet 프로파일 검증 스크립트를 실행한다.</div><div>2. Device/Network Port 필수 속성 검사 결과를 output에서 확인한다.</div><div>3. 종료 code/FAILED/SUCCESS marker를 확인한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td><code>bacnet_profile_tester.py</code> BACnet 프로파일 검증 스크립트</td>
<td><code>bacnet_profile_tester.py</code> 프로세스</td>
<td>code <code>0</code></td>
<td>프로세스 반환 코드가 0인지 확인</td>
</tr>
<tr>
<td>mismatch/completion</td>
<td><code>bacnet_profile_tester.py</code> 실행 결과(output)</td>
<td>FAILED 없음, SUCCESS/PASSED</td>
<td>출력 로그에서 해당 문자열 정규식/포함 여부 확인</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: 프로파일 검증기(<code>bacnet_profile_tester.py</code>)의 종합 결과를 검사한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: 각 Device/Network Port property의 value/type와 설정·실제 network 비교를 자동 검증 프레임워크 (<code>tc_runner.py</code>)가 직접 decode하지 않는다.</div>
        </div>
      </div>
      <div class="tc-card cat-complex" id="TC-BAC-017" data-tc-id="TC-BAC-017">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-BAC-017</span><span class="tc-name">Network Port read-only 속성 Write</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-readonly">🟢 Live 지원</span><span class="tc-category-badge">Function(Complex_복합 기능)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- 통합 테스트 환경 (vport + Main 시뮬레이터 + Gateway)과 <code>bacnet_profile_tester.py</code> BACnet 프로파일 검증 스크립트.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. <code>bacnet_profile_tester.py</code> BACnet 프로파일 검증 스크립트를 실행한다.</div><div>2. read-only property Write와 Changes Pending 결과를 output에서 확인한다.</div><div>3. 종료 code/FAILED/SUCCESS marker를 확인한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>프로파일 검증 스크립트 실행</td>
<td><code>bacnet_profile_tester.py</code> BACnet 프로파일 검증 스크립트</td>
<td>code <code>0</code></td>
<td>프로세스 반환 코드가 0인지 확인</td>
</tr>
<tr>
<td>오류/완료</td>
<td><code>bacnet_profile_tester.py</code> 실행 결과(output)</td>
<td>FAILED 없음, SUCCESS/PASSED</td>
<td>출력 로그에서 해당 문자열 정규식/포함 여부 확인</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: read-only write 시나리오를 <code>bacnet_profile_tester.py</code> BACnet 프로파일 검증 스크립트 결과로만 판정한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: 개별 표준 Error/Abort code (예: Class 2 PROPERTY, Code 31 UNKNOWN_PROPERTY), property 불변, DCC/Block 상태와 Changes Pending 값을 자동 검증 프레임워크 (<code>tc_runner.py</code>)가 직접 assertion하지 않는다.</div>
        </div>
      </div>
      <div class="tc-card cat-complex" id="TC-BAC-018" data-tc-id="TC-BAC-018">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-BAC-018</span><span class="tc-name">미지원 service 오류</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-readonly">🟢 Live 지원</span><span class="tc-category-badge">Function(Complex_복합 기능)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- 통합 테스트 환경 (vport + Main 시뮬레이터 + Gateway)과 <code>bacnet_profile_tester.py</code> BACnet 프로파일 검증 스크립트.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. 지원하지 않는 세 service 요청을 포함한 <code>bacnet_profile_tester.py</code> BACnet 프로파일 검증 스크립트를 실행한다.</div><div>2. 선언된 표준 오류와 완료 marker를 output에서 확인한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>프로파일 검증 스크립트 실행</td>
<td><code>bacnet_profile_tester.py</code> BACnet 프로파일 검증 스크립트</td>
<td>code <code>0</code></td>
<td>프로세스 반환 코드가 0인지 확인</td>
</tr>
<tr>
<td>실패/완료</td>
<td><code>bacnet_profile_tester.py</code> 실행 결과(output)</td>
<td>FAILED 없음, SUCCESS/PASSED</td>
<td>출력 로그에서 해당 문자열 정규식/포함 여부 확인</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: adapter가 미지원 service 검사를 성공적으로 끝냈다고 보고하는지 검사한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: 세 요청 각각의 <code>UNRECOGNIZED_SERVICE</code> 등 오류 code, invoke ID와 transaction 종료를 자동 검증 프레임워크 (<code>tc_runner.py</code>)가 직접 parse하지 않는다.</div>
        </div>
      </div>
      <div class="tc-card cat-complex" id="TC-BAC-020" data-tc-id="TC-BAC-020">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-BAC-020</span><span class="tc-name">Network Port FD 설정 런타임 변경 및 에러 응답</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-managed">🔴 Managed 전용</span><span class="tc-category-badge">Function(Complex_복합 기능)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- managed 전용. 외부 BBMD endpoint 또는 <code>--bbmd-auto</code> (embedded BBMD server <code>127.0.0.1:47809</code>), Gateway 실행 바이너리.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. Network Port 객체(56, 1)의 Property_List(371)를 읽어 Command(417) 속성이 목록에서 제외되어 있는지 확인하고, Changes_Pending(416)이 FALSE(b"\x10")인지 확인한다.</div><div>2. 잘못된 값 쓰기 및 외부 Command 쓰기 시도시 정확한 BACnet 표준 에러 응답 및 재시작 방지를 검증한다:</div><div>- <code>BACnet_IP_Mode</code>(408)에 미지원 모드 <code>BBMD(2)</code> 쓰기 시도 → <code>Class 2 (PROPERTY), Code 37 (VALUE_OUT_OF_RANGE)</code> 확인.</div><div>- <code>FD_Subscription_Lifetime</code>(419)에 0 쓰기 시도 → <code>Class 2 (PROPERTY), Code 37 (VALUE_OUT_OF_RANGE)</code> 확인.</div><div>- <code>FD_BBMD_Address</code>(418)에 <code>0.0.0.0:port</code> 쓰기 시도 → <code>Class 2 (PROPERTY), Code 37 (VALUE_OUT_OF_RANGE)</code> 확인.</div><div>- <code>Command</code>(417) 외부 쓰기 시도 → <code>Class 2 (PROPERTY), Code 31 (UNKNOWN_PROPERTY)</code> 확인.</div><div>- 잘못된 쓰기 후 Gateway 프로세스 재시작이 발생하지 않았음을 확인한다.</div><div>3. <code>FD_Subscription_Lifetime</code>을 10초로 WriteProperty 변경하고 SimpleACK를 확인한다. Gateway가 자동 재시작된 후 property 419 값이 10으로 갱신되고, BBMD FDT에 등록된 엔트리의 TTL이 10초로 반영되었음을 확인한다.</div><div>4. 두 번째 embedded BBMD 서버를 기동하고, <code>FD_BBMD_Address</code>를 두 번째 BBMD 주소로 WriteProperty 변경한다. Gateway 자동 재시작 후 두 번째 BBMD의 FDT에 정상 등록되었음을 확인한다.</div><div>5. <code>FD_BBMD_Address</code>를 원래 첫 번째 BBMD 주소로 다시 WriteProperty 변경한다. Gateway 자동 재시작 후 원래 BBMD의 FDT에 다시 정상 등록되었음을 확인한다.</div><div>6. <code>BACnet_IP_Mode</code>를 <code>NORMAL(0)</code>으로 WriteProperty 변경한다. Gateway 자동 재시작 후 <code>bip.cfg</code> 심볼릭 링크가 <code>bip.cfg.normal</code>로 원자적 교체되고, property 408이 0으로 읽히며, Normal 모드에서도 property 418(<code>FD_BBMD_Address</code>) 읽기가 성공함을 확인한다. 또한 BBMD FDT의 등록 갱신이 중단되고 등록 연결 로그가 추가 출력되지 않음을 확인한다.</div><div>7. <code>BACnet_IP_Mode</code>를 <code>FOREIGN(1)</code>으로 WriteProperty 변경한다. Gateway 자동 재시작 후 <code>bip.cfg</code> 심볼릭 링크가 <code>bip.cfg.fd</code>로 교체되고, BBMD FDT에 다시 정상 등록되었음을 확인한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>Command 제외 / Changes_Pending</td>
<td>property 371 / 416</td>
<td>417 미포함, Changes_Pending=FALSE</td>
<td>목록 및 ASN.1 boolean 비교</td>
</tr>
<tr>
<td>잘못된 쓰기 표준 에러</td>
<td>WriteProperty APDU 응답</td>
<td><code>VALUE_OUT_OF_RANGE</code> (408=2, 419=0, 418=0.0.0.0)</td>
<td>Error Class 2, Code 37 assertion</td>
</tr>
<tr>
<td>Command 외부 쓰기 거부</td>
<td>WriteProperty APDU 응답</td>
<td><code>UNKNOWN_PROPERTY</code> (417)</td>
<td>Error Class 2, Code 31 assertion</td>
</tr>
<tr>
<td>에러 시 재시작 방지</td>
<td>Gateway 로그 카운트</td>
<td>시작 로그 증가 없음</td>
<td>started 카운트 전후 일치</td>
</tr>
<tr>
<td>TTL 런타임 변경</td>
<td>WriteProperty 419 + FDT</td>
<td>TTL=10 반영 및 FDT 일치</td>
<td>property 419 값 및 BBMD FDT TTL 비교</td>
</tr>
<tr>
<td>BBMD 주소 변경/복구</td>
<td>WriteProperty 418 + FDT</td>
<td>새 BBMD 등록 및 원복 등록</td>
<td>BBMD1/BBMD2 FDT 엔트리 검증</td>
</tr>
<tr>
<td>Normal / Foreign 모드 전환</td>
<td>WriteProperty 408 + 심볼릭 링크</td>
<td><code>bip.cfg</code> 링크 전환, FDT 갱신 중단/재개</td>
<td>readlink 및 FDT 잔여시간 감시</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: Network Port 객체의 런타임 설정 변경(Mode, BBMD 주소, TTL), 유효하지 않은 값 및 Command 외부 쓰기에 대한 표준 에러 응답 코드, 설정 파일 갱신 및 안전 자동 재시작 메커니즘을 전수 검사한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: BACstac 라이브러리 내부의 원자적 파일 I/O 실패(OS 디스크 풀 등) 시 롤백은 모의하지 않는다.</div>
        </div>
      </div>
    </div>
  </div>
</div>

<div class="req-card" id="SRS-IF-CFG-001" data-live-status="managed_only">
  <div class="req-header">
    <div>
      <span class="req-id">SRS-IF-CFG-001</span>
      <span class="req-title-text">실행 및 설정 인터페이스 계약</span>
    </div>
    <div class="req-status-badges">
      <span class="req-badge" style="background:rgba(251,113,133,0.2);color:var(--accent-rose);border:1px solid rgba(251,113,133,0.4);">🔴 Managed 전용 (시뮬레이션/장애주입)</span>
      <span class="req-badge" style="background:rgba(56,189,248,0.15);color:var(--accent-blue);">5 Test Cases</span>
    </div>
  </div>
  <div class="req-body">
    <div class="element-group">
      <div class="element-title">📌 Summary (요구사항 요약)</div>
      <div class="element-content"><p>Gateway는 실행 인자로 설정 디렉터리 경로(<code>argv[1]</code>, 생략 시 <code>./conf</code>)를 받아 <code>gateway.json</code>과 <code>profiles/*.json</code>을 로드해야 한다. 각 설정 파일은 BACnet 속성, 시리얼 파라미터, Modbus 매핑을 규격화된 스키마로 정의하며, vport는 Master 포트 수와 Slave timeout을 설정할 수 있어야 한다. 시스템은 모든 설정값의 유효 범위를 엄격히 검증한다.</p></div>
    </div>
    <div class="element-group">
      <div class="element-title">🔄 Input / Output Relationship (입출력 관계)</div>
      <div class="element-content"><p>- <strong>입력 (Input)</strong>: CLI 실행 인자 (<code>bacnet_ip_gateway &lt;config_dir&gt;</code>), JSON 설정 파일</p><p>- <strong>출력 (Output)</strong>: 파싱된 시스템 파라미터 구조체 (<code>GatewayConfig</code>, <code>ModbusConfig</code>), vport PTY 구성</p><p>- <strong>설정 항목</strong>: <code>serial_baudrate</code>, <code>rtu_timeout_ms</code>, <code>cov_polling</code>, <code>cache_sec</code>, <code>device_id</code> 등</p></div>
    </div>
    <div class="element-group">
      <div class="element-title">⚡ Normal / Alternative Flow (정상 / 대안 동작)</div>
      <div class="element-content"><p>- <strong>정상 흐름 (Normal Flow)</strong>:</p><p>1. 인자 유무에 따라 설정 디렉터리를 결정한다 (<code>argc &gt; 1 ? argv[1] : "./conf"</code>).</p><p>2. <code>gateway.json</code>에서 시리얼 통신 속도(4800~115200), 타임아웃(100~10000ms), 캐시 시간(0~3600초) 등을 읽어 적용한다.</p><p>3. 적용된 설정 파라미터를 초기 기동 로그에 명확히 출력한다.</p><p>- <strong>대안 흐름 (Alternative Flow)</strong>: vport 실행 시 인자로 마스터 수(1~N)와 타임아웃(ms)을 지정받아 해당 개수만큼의 PTY 링크를 생성한다.</p></div>
    </div>
    <div class="element-group">
      <div class="element-title" style="color:var(--accent-amber);">🛡️ 부가요소 (예외/제약/품질/연관관계)</div>
      <div class="element-content"><p>- <strong>Exception Handling (예외처리)</strong>:</p><p>범위를 벗어난 비정상 파라미터(예: baudrate -1) 지정 시 기동을 즉각 중단하고 유효 범위를 로깅한다.</p><p>- <strong>Constrain (제약사항)</strong>:</p><p>설정 디렉터리 내에 프로필 파일이 1개 이상 반드시 존재해야 한다.</p><p>- <strong>Quality Requirement (품질 요구사항)</strong>:</p><p>설정 파싱 및 검증 완료 시간 &lt;= 500ms.</p><p>- <strong>Relation with other Requirement (다른 요구사항과의 연관관계)</strong>:</p><p>SRS-FUN-CFG-001, SRS-FUN-VPORT-001</p></div>
    </div>
    <div class="tc-list-title">🧪 연동 Test Case 목록 (5개 TC)</div>
    <div class="tc-grid">
      <div class="tc-card cat-basic" id="TC-IFCFG-001" data-tc-id="TC-IFCFG-001">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-IFCFG-001</span><span class="tc-name">기본/명시 config directory 계약</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-managed">🔴 Managed 전용</span><span class="tc-category-badge">Function(Basic_기본 기능)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- <code>src/gateway/main.cpp</code> 소스 파일.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. <code>main.cpp</code> 소스 파일에서 기본 경로(<code>./conf</code>) 및 <code>argv[1]</code> 인자 매핑 계약을 1차 확인한다.</div><div>2. 임의의 커스텀 설정 디렉터리(<code>custom_conf</code>)를 준비하고 Gateway 바이너리에 인자(<code>argv[1]</code>)로 전달하여 기동한다.</div><div>3. Gateway 프로세스 로그에서 <code>[Main] Config directory: &lt;custom_dir&gt;</code> 인식이 이루어졌는지 확인한다.</div><div>4. 존재하지 않는 디렉터리 경로를 <code>argv[1]</code>로 전달하여 실행하고, 프로세스가 즉시 종료되지 않고 ConfigHold 상태로 진입(<code>entering HOLD</code>)하여 생존하며 <code>Failed to load gateway config</code> 진단 오류를 출력하는지 검증한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>소스코드 계약 검증</td>
<td>source text</td>
<td>기본 경로 및 argv[1] 코드 계약 일치</td>
<td>exact substring 검사</td>
</tr>
<tr>
<td>커스텀 디렉터리 기동</td>
<td>Gateway 프로세스 로그</td>
<td><code>[Main] Config directory: &lt;path&gt;</code> 검출</td>
<td>로그 내 커스텀 경로 확인</td>
</tr>
<tr>
<td>미존재 디렉터리 HOLD 생존</td>
<td>Gateway 프로세스</td>
<td>True</td>
<td>프로세스가 즉시 종료되지 않고 HOLD 상태로 생존하는지 확인</td>
</tr>
<tr>
<td>디렉터리 오류 진단 로그</td>
<td>Gateway 에러 로그</td>
<td><code>Failed to load gateway config</code></td>
<td>오류 로그 검출 확인</td>
</tr>
<tr>
<td>디렉터리 오류 중 BACnet 미기동</td>
<td>Gateway 프로세스 로그</td>
<td>False</td>
<td>HOLD 상태 동안 BACnet 서비스가 시작되지 않음을 확인</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: 소스코드 계약뿐 아니라 Gateway 실행 바이너리를 실제 구동하여 커스텀 경로 인식 및 잘못된 디렉터리/설정 시 Crash Loop 방지용 ConfigHold 진입 및 진단 출력을 검증한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: 심볼릭 링크 순환 참조나 권한 거부(EACCES) 디렉터리 처리는 보안/예외 전용 TC에서 검증한다.</div>
        </div>
      </div>
      <div class="tc-card cat-basic" id="TC-IFCFG-002" data-tc-id="TC-IFCFG-002">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-IFCFG-002</span><span class="tc-name">serial/COV/cache 경계 6종</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-managed">🔴 Managed 전용</span><span class="tc-category-badge">Function(Basic_기본 기능)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- 테스트용 설정 파일(<code>gateway.json</code> 및 <code>profiles/*.json</code>)의 <code>gateway.json</code>을 수정하여 다음 6가지 설정을 순서대로 적용한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. <code>serial-low</code>: 4800bps, 5 data bits, none, 1 stop bit를 저장한다.</div><div>2. <code>serial-high</code>: 115200bps, 8 data bits, odd, 2 stop bits를 저장한다.</div><div>3. <code>cov-low/high</code>: <code>0.1/10.0</code>을 저장한다.</div><div>4. <code>cache-off/on</code>: <code>0/3600</code>을 저장한다.</div><div>5. 각 설정마다 통합 테스트 환경(vport + Main 시뮬레이터 + Gateway)을 재기동하고, 기대하는 로그 메시지와 <code>BACnet IP Gateway started</code> 로그가 정상 출력되는지 확인한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>serial</td>
<td>Gateway log</td>
<td><code>@4800bps</code>, <code>@115200bps</code></td>
<td>variant별 문자열 비교</td>
</tr>
<tr>
<td>COV polling</td>
<td>Gateway log</td>
<td><code>cov_polling=100ms</code>, <code>10000ms</code></td>
<td>문자열 비교</td>
</tr>
<tr>
<td>cache</td>
<td>Gateway log</td>
<td><code>cache_sec=0s</code>, <code>3600s</code></td>
<td>문자열 비교</td>
</tr>
<tr>
<td>기동</td>
<td>Gateway log</td>
<td>started 존재</td>
<td>variant별 started assertion</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: 여섯 설정 variant의 로그 표현과 startup 성공을 검사한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: 실제 serial baud/data bit가 kernel device에 적용되었는지와 COV/cache runtime 성능은 직접 측정하지 않는다.</div>
        </div>
      </div>
      <div class="tc-card cat-basic" id="TC-IFCFG-003" data-tc-id="TC-IFCFG-003">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-IFCFG-003</span><span class="tc-name">vport Master 수와 timeout log</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-managed">🔴 Managed 전용</span><span class="tc-category-badge">Function(Basic_기본 기능)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- managed vport 설정과 <code>DEFAULT_SLAVE_TIMEOUT_MS=500</code>.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. vport 가상 시리얼 포트 에뮬레이터를 1 Master(종단 1개) 모드로 기동한다.</div><div>2. 시스템에 <code>ttyMASTER1</code> 심볼릭 링크가 존재하고 <code>ttyMASTER2</code>가 없음을 확인하며, vport 로그 파일에 <code>500ms</code> 타임아웃 값이 기록되었는지 확인한다.</div><div>3. vport 프로세스를 종료한 뒤 3 Master 모드로 다시 기동한다.</div><div>4. 시스템에 <code>ttyMASTER3</code> 심볼릭 링크가 생성되었는지 확인한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>single Master</td>
<td>filesystem</td>
<td>MASTER1 존재, MASTER2 없음</td>
<td>link 비교</td>
</tr>
<tr>
<td>timeout</td>
<td>vport log</td>
<td><code>500ms</code></td>
<td>log substring 대기</td>
</tr>
<tr>
<td>three Master</td>
<td>filesystem</td>
<td>MASTER3 존재</td>
<td>link assertion</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: 1/3 Master link와 timeout log를 검사한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: timeout이 실제 Slave transaction에 적용되는지, MASTER1/2 모든 link 권한은 직접 검사하지 않는다.</div>
        </div>
      </div>
      <div class="tc-card cat-basic" id="TC-VPORT-011" data-tc-id="TC-VPORT-011">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-VPORT-011</span><span class="tc-name">마스터 상한 초과 기동 거부</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-managed">🔴 Managed 전용</span><span class="tc-category-badge">Interface(Boundary_경계값 검증) [Managed 전용]</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- <code>vport.cfg</code>에 <code>MAX_MASTERS=2</code>가 설정된 임시 설정 파일을 준비하고, 마스터 수 5를 인수로 전달하여 기동 시도.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. <code>MAX_MASTERS=2</code> 설정 파일과 함께 마스터 개수를 5로 지정하여 <code>vport</code> 프로세스를 실행한다.</div><div>2. 프로세스가 상한 초과 에러 메시지를 출력하고 0이 아닌 종료 코드로 즉시 비정상 종료하는지 확인한다.</div><div>3. <code>MAX_MASTERS=2048</code> 설정 파일과 함께 <code>vport</code> 프로세스를 실행하여, POSIX <code>select()</code>의 <code>FD_SETSIZE</code>(1024) 초과 설정 시 에러 메시지 출력 후 즉시 종료하는지 확인한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>실행 결과</td>
<td>vport process</td>
<td>return code <code>!= 0</code></td>
<td>프로세스 반환 코드가 0이 아님을 확인</td>
</tr>
<tr>
<td>상한 초과 에러 메시지</td>
<td>vport stderr</td>
<td>"상한" 또는 "초과" 포함</td>
<td>표준 에러 문자열 내 상한 검사 메시지 존재 확인</td>
</tr>
<tr>
<td>FD_SETSIZE 초과 에러 메시지</td>
<td>vport stderr</td>
<td>"FD_SETSIZE" 또는 "초과" 포함</td>
<td>표준 에러 문자열 내 FD_SETSIZE 초과 메시지 존재 확인</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: 마스터 개수 인수가 MAX_MASTERS 상한을 초과할 때 및 설정 파일의 MAX_MASTERS가 POSIX FD_SETSIZE(1024)를 초과할 때의 기동 차단 및 에러 종료 동작을 확인한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: 런타임 중 마스터 fd가 동적으로 FD_SETSIZE를 넘는 파일 디스크립터 고갈 상황은 직접 에뮬레이트하지 않는다.</div>
        </div>
      </div>
      <div class="tc-card cat-basic" id="TC-VPORT-014" data-tc-id="TC-VPORT-014">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-VPORT-014</span><span class="tc-name">명시적 --config 경로의 설정 파일 미발견 시 에러 종료</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-managed">🔴 Managed 전용</span><span class="tc-category-badge">Interface(Exception_예외 처리) [Managed 전용]</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- 존재하지 않는 가상의 설정 파일 경로(<code>/nonexistent/vport.cfg</code>)를 <code>--config</code> 옵션으로 명시 전달하여 기동 시도.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. 존재하지 않는 경로를 <code>--config</code>에 지정하여 <code>vport</code> 프로세스를 실행한다.</div><div>2. 기본값을 조용히 사용하지 않고, 에러 메시지를 출력하며 0이 아닌 종료 코드로 즉시 종료하는지 확인한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>실행 결과</td>
<td>vport process</td>
<td>return code <code>!= 0</code></td>
<td>프로세스 반환 코드가 0이 아님을 확인</td>
</tr>
<tr>
<td>독립 assertion</td>
<td>vport stderr</td>
<td>"설정 파일을 찾을 수 없습니다" 포함</td>
<td>표준 에러 문자열 내 설정 파일 부재 메시지 존재 확인</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: 명시적인 설정 파일 지정 시 파일이 없을 때 조용히 기본값으로 넘어가지 않고 오류로 즉시 실패하는 계약을 확인한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: 파일 권한 부족(EACCES) 상황에 대한 별도 분기 테스트는 포함하지 않는다.</div>
        </div>
      </div>
    </div>
  </div>
</div>

<div class="req-card" id="SRS-IF-MOD-001" data-live-status="live_full_readonly">
  <div class="req-header">
    <div>
      <span class="req-id">SRS-IF-MOD-001</span>
      <span class="req-title-text">Modbus RTU 요청/응답 계약</span>
    </div>
    <div class="req-status-badges">
      <span class="req-badge" style="background:rgba(52,211,153,0.2);color:var(--accent-green);border:1px solid rgba(52,211,153,0.4);">🟢 Live 안전모드 100% 지원</span>
      <span class="req-badge" style="background:rgba(56,189,248,0.15);color:var(--accent-blue);">3 Test Cases</span>
    </div>
  </div>
  <div class="req-body">
    <div class="element-group">
      <div class="element-title">📌 Summary (요구사항 요약)</div>
      <div class="element-content"><p>Gateway와 Main 간의 관제점 데이터 교환은 vport PTY를 통한 표준 Modbus RTU 프로토콜(FC01, FC02, FC03, FC04, FC05, FC06, FC16)로 수행되어야 한다. Unit ID, Function Code, 데이터 주소, 바이트 길이, CRC16 및 timeout이 일치하지 않는 응답은 오류로 처리하고 트랜잭션을 복구해야 한다.</p></div>
    </div>
    <div class="element-group">
      <div class="element-title">🔄 Input / Output Relationship (입출력 관계)</div>
      <div class="element-content"><p>- <strong>입력 (Input)</strong>: BACnet 요청에 따른 Modbus RTU 송신 요청 프레임</p><p>- <strong>출력 (Output)</strong>: Main으로부터 수신된 Modbus RTU 응답 프레임 (데이터 또는 Exception 코드 01~04)</p><p>- <strong>프레임 규격</strong>: <code>[Unit ID (1B)][Function Code (1B)][Data (NB)][CRC16 (2B)]</code></p></div>
    </div>
    <div class="element-group">
      <div class="element-title">⚡ Normal / Alternative Flow (정상 / 대안 동작)</div>
      <div class="element-content"><p>- <strong>정상 흐름 (Normal Flow)</strong>:</p><p>1. 관제점 읽기 시 FC03(Holding)/FC04(Input)/FC01(Coil)/FC02(Discrete) 프레임을 빌드하여 송신한다.</p><p>2. Main의 정상 응답(데이터 바이트 + CRC16)을 수신하고 무결성을 확인한 후 데이터를 추출한다.</p><p>3. 관제점 쓰기 시 FC06(단일 레지스터)/FC16(다중 레지스터)/FC05(단일 코일) 프레임을 송신하고 에코 응답을 확인한다.</p><p>- <strong>대안 흐름 (Alternative Flow)</strong>: Main이 Exception 응답(FC | 0x80)을 반환하면 에러 코드를 파싱하고 BACnet 에러로 변환한다.</p></div>
    </div>
    <div class="element-group">
      <div class="element-title" style="color:var(--accent-amber);">🛡️ 부가요소 (예외/제약/품질/연관관계)</div>
      <div class="element-content"><p>- <strong>Exception Handling (예외처리)</strong>:</p><p>CRC 불일치 또는 프레임 길이 부족 시 해당 패킷을 폐기하고 타임아웃 만료 시 재시도한다.</p><p>- <strong>Constrain (제약사항)</strong>:</p><p>Modbus RTU 프레임 간 3.5 문자 시간 이상의 t3.5 사일런트 인터벌을 준수한다.</p><p>- <strong>Quality Requirement (품질 요구사항)</strong>:</p><p>프레임 빌드 및 CRC16 계산 소요시간 &lt;= 10us.</p><p>- <strong>Relation with other Requirement (다른 요구사항과의 연관관계)</strong>:</p><p>SRS-FUN-VPORT-002, SRS-FUN-MAP-002</p></div>
    </div>
    <div class="tc-list-title">🧪 연동 Test Case 목록 (3개 TC)</div>
    <div class="tc-grid">
      <div class="tc-card cat-basic" id="TC-MOD-001" data-tc-id="TC-MOD-001">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-MOD-001</span><span class="tc-name">FC01/02/03/04 정상 응답</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-readonly">🟢 Live 지원</span><span class="tc-category-badge">Function(Basic_기본 기능) [Managed 전용/통합시험]</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- Managed 모드(<code>--mode managed</code>). Unit ID 1. Main 시뮬레이터의 Coil 0 (<code>True</code>), Discrete Input 0 (<code>True</code>), Holding Register 0 (<code>50</code>), Input Register 0 (<code>78</code>) 위치에 초기값을 적재한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. Main 시뮬레이터 제어 소켓을 통해 4대 블록(AI 1 / Input Reg 0, BI 1 / Discrete Input 0, AO 1 / Holding Reg 0, BO 1 / Coil 0)에 초기값을 적재한다.</div><div>2. vport 가상 시리얼 포트 허브, Main 시뮬레이터, Gateway 프로세스를 기동하여 Modbus RTU 폴링을 시작한다.</div><div>3. BACnet ReadProperty(Present_Value) 요청으로 AI 1, BI 1, AO 1, BO 1의 현재값을 읽어 시뮬레이터 값과의 일치 여부를 검증한다.</div><div>4. vport 트래픽 로그(<code>vport.log</code>) 및 Main 시뮬레이터 트랜잭션 이력을 분석하여 FC01, FC02, FC03, FC04 요청 프레임이 가상 시리얼 라인을 통해 정상 전송되었는지 확인한다.</div><div>5. 송수신된 모든 Modbus RTU 프레임의 Unit ID(1) 및 CRC16 무결성을 검증한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>BACnet 관제점 읽기 일치</td>
<td>BACnet ReadProperty</td>
<td>AI=78.0, BI=active, AO=50.0, BO=active</td>
<td>4대 관제점 Present_Value 수신값 비교</td>
</tr>
<tr>
<td>4대 블록 FC 검출</td>
<td>vport / Simulator 트랜잭션</td>
<td>FC01, FC02, FC03, FC04 모두 검출</td>
<td>트랜잭션 내 요청 Function Code 목록 검증</td>
</tr>
<tr>
<td>프레임 CRC16 무결성</td>
<td>vport 수집 프레임</td>
<td>모든 요청/응답 Valid CRC16</td>
<td>Modbus RTU CRC16 무결성 알고리즘 단언</td>
</tr>
<tr>
<td>vport 중계 증적</td>
<td><code>vport.log</code> 및 시뮬레이터 로그</td>
<td>vport 중계 로그 및 트랜잭션 보존</td>
<td>로그 파일 내 트랜잭션 레코드 존재 확인</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: Gateway 프로세스가 실제 vport 가상 시리얼 라인을 통해 Main 시뮬레이터와 Modbus RTU 통신을 수행하며 4대 기본 기능 코드(FC01/02/03/04)를 모두 정상 발행하고 응답 CRC16을 검증한 뒤 BACnet 객체 속성에 무결하게 반영하는 End-to-End 연동을 검증한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: 실제 RS485 물리 계층의 전기적 노이즈나 케이블 단선은 소프트웨어 가상 포트(vport) 환경이므로 검증하지 않는다.</div>
        </div>
      </div>
      <div class="tc-card cat-basic" id="TC-MOD-002" data-tc-id="TC-MOD-002">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-MOD-002</span><span class="tc-name">FC05/06/16 정상 Write</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-readonly">🟢 Live 지원</span><span class="tc-category-badge">Function(Basic_기본 기능) [Managed 전용/통합시험]</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- Managed 모드(<code>--mode managed</code>). Unit ID 1, vport 및 Main 시뮬레이터, Gateway가 정상 연동 기동됨.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. BACnet WriteProperty를 통해 BO 1에 <code>active(1)</code> 쓰기를 요청하여 Modbus FC05(단일 코일 쓰기)를 유도한다.</div><div>2. BACnet WriteProperty를 통해 AO 1(UINT16)에 <code>60.0</code> 쓰기를 요청하여 Modbus FC06(단일 레지스터 쓰기)을 유도한다.</div><div>3. BACnet WriteProperty를 통해 AO 9(FLOAT32)에 <code>75.5</code> 쓰기를 요청하여 Modbus FC16(다중 레지스터 쓰기)을 유도한다.</div><div>4. Main 시뮬레이터 트랜잭션 로그 및 <code>vport.log</code>에서 FC05, FC06, FC16 쓰기 요청 및 에코 응답 프레임을 추출하고 CRC16 무결성을 검증한다.</div><div>5. 제어 소켓을 통해 Main 시뮬레이터의 내부 메모리 상태를 조회하여 Coil 0 = <code>True</code>, Holding Reg 0 = <code>60</code>, Holding Reg 9~10 = <code>[17047, 0]</code> (Float 75.5)로 정확히 반영되었는지 단언한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>BACnet WriteProperty 응답</td>
<td>BACnet APDU</td>
<td>SimpleACK</td>
<td>각 관제점 쓰기 요청의 정상 성공 응답 확인</td>
</tr>
<tr>
<td>FC05/06/16 쓰기 프레임 검출</td>
<td>vport / Simulator 트랜잭션</td>
<td>FC05, FC06, FC16 검출</td>
<td>트랜잭션 내 쓰기 Function Code 목록 검증</td>
</tr>
<tr>
<td>Write 및 에코 CRC16 무결성</td>
<td>vport 수집 프레임</td>
<td>Valid CRC16</td>
<td>요청 프레임 및 에코 응답 프레임 CRC16 검증</td>
</tr>
<tr>
<td>시뮬레이터 메모리 반영</td>
<td>Simulator 제어 소켓</td>
<td>Coil=True, Reg 0=60, Reg 9=75.5</td>
<td>슬레이브 메모리 실제 적재값 비교 단언</td>
</tr>
<tr>
<td>vport 중계 증적</td>
<td><code>vport.log</code></td>
<td>vport 쓰기 및 에코 중계 보존</td>
<td>vport 로그 내 프레임 전달 증적 확인</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: Gateway가 BACnet 쓰기 명령을 수신하여 관제점 데이터 타입에 맞게 Modbus RTU FC05(단일 코일), FC06(단일 레지스터), FC16(다중 레지스터) 프레임으로 변환/송신하고 에코 응답을 검증하며, Main 시뮬레이터의 메모리에 정확히 반영되는 End-to-End 쓰기 계약을 검증한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: 비표준 Modbus 쓰기 명령(FC15 다중 코일 쓰기 등)은 게이트웨이 사양상 미사용이므로 검증 대상이 아니다.</div>
        </div>
      </div>
      <div class="tc-card cat-complex" id="TC-MOD-003" data-tc-id="TC-MOD-003">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-MOD-003</span><span class="tc-name">Modbus 오류와 one-shot timeout</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-readonly">🟢 Live 지원</span><span class="tc-category-badge">Function(Complex_복합 기능) [Managed 전용/통합시험]</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- Managed 모드(<code>--mode managed</code>). Unit ID 1. Main 시뮬레이터 제어 소켓(<code>control_socket</code>) 연결 준비.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. Main 시뮬레이터에 Holding Register 3=40, Holding Register 4=110 초기값을 설정하고 스택을 기동한다.</div><div>2. 제어 소켓을 통해 FC03 요청 대상 1회성(One-shot) Timeout Fault(<code>action: timeout, count: 1</code>)를 주입한다.</div><div>3. Gateway가 Modbus 타임아웃을 감지하여 Gateway 로그에 기록하고, 해당 시점 BACnet 요청이 차단/실패함을 확인한다.</div><div>4. 1회성 타임아웃 소진 후 다음 요청 시 정상 응답으로 통신이 자동 복구됨을 검증한다.</div><div>5. 제어 소켓을 통해 Modbus Exception(FC <code>0x83</code>, Exception Code <code>3</code>: Illegal Data Value) Fault를 주입한다.</div><div>6. Gateway가 Exception 응답을 수신하여 BACnet 처리를 차단하고, 후속 요청 시 정상 통신으로 복구됨을 확인한다.</div><div>7. 제어 소켓을 통해 손상된 CRC(Bad CRC) 패킷 반환 Fault를 주입한다.</div><div>8. Gateway가 CRC 불일치 패킷을 감지/폐기하고, 후속 요청 시 정상 통신으로 복구됨을 확인한다.</div><div>9. vport 로그 및 시뮬레이터 통계(<code>stats</code>)를 통해 장애 및 복구 트랜잭션 증적 보존을 확인한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>Timeout 감지 및 차단</td>
<td>BACnet 응답 &amp; Gateway stdout</td>
<td>에러/차단 &amp; <code>Modbus ... timeout</code> 로그</td>
<td>타임아웃 감지 로그 및 에러 상태 단언</td>
</tr>
<tr>
<td>Timeout 후속 자동 복구</td>
<td>BACnet ReadProperty</td>
<td><code>SUCCESS</code> 정상 복구</td>
<td>타임아웃 소진 후 정상 값 응답 확인</td>
</tr>
<tr>
<td>Modbus Exception(0x83) 차단</td>
<td>BACnet 응답</td>
<td>에러/차단 처리</td>
<td>Exception 수신 시 BACnet 거부 단언</td>
</tr>
<tr>
<td>Exception 후속 자동 복구</td>
<td>BACnet ReadProperty</td>
<td><code>SUCCESS</code> 정상 복구</td>
<td>후속 요청의 정상 성공 응답 확인</td>
</tr>
<tr>
<td>손상 CRC 폐기 및 오류 감지</td>
<td>BACnet 응답 &amp; 시뮬레이터 로그</td>
<td>비정상 프레임 폐기/차단</td>
<td>손상 응답 수신 시 처리 거부 단언</td>
</tr>
<tr>
<td>손상 CRC 후속 자동 복구</td>
<td>BACnet ReadProperty</td>
<td><code>SUCCESS</code> 정상 복구</td>
<td>후속 요청의 정상 통신 복구 확인</td>
</tr>
<tr>
<td>트랜잭션 증적 보존</td>
<td><code>vport.log</code> 및 시뮬레이터 <code>stats</code></td>
<td>장애 및 복구 트랜잭션 전수 기록</td>
<td>통계 및 로그 내 트랜잭션 보존 확인</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: 시뮬레이터-vport-Gateway 간 End-to-End 통신에서 발생할 수 있는 3대 통신 오류(무응답 타임아웃, Modbus Exception 프로토콜 에러, CRC 데이터 변조 손상)에 대해 Gateway가 비정상 프레임을 올바르게 감지/폐기하고 일시적 장애 복구 후 정상 통신을 재개하는 내결함성(Fault Tolerance)과 복원력을 검증한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: 영구적인 하드웨어 단선에 의한 장기 통신 장애 시 프로세스 재기동 정책 등은 장기 안정성 시험(TC-STB)에서 다룬다.</div>
        </div>
      </div>
    </div>
  </div>
</div>

<div class="req-card" id="SRS-IF-BIP-001" data-live-status="live_partial">
  <div class="req-header">
    <div>
      <span class="req-id">SRS-IF-BIP-001</span>
      <span class="req-title-text">BACnet/IP 네트워크 계약</span>
    </div>
    <div class="req-status-badges">
      <span class="req-badge" style="background:rgba(251,191,36,0.2);color:var(--accent-amber);border:1px solid rgba(251,191,36,0.4);">🟡 Live 일부 2/3 TC 지원</span>
      <span class="req-badge" style="background:rgba(56,189,248,0.15);color:var(--accent-blue);">3 Test Cases</span>
    </div>
  </div>
  <div class="req-body">
    <div class="element-group">
      <div class="element-title">📌 Summary (요구사항 요약)</div>
      <div class="element-content"><p>Gateway는 IPv4 UDP BACnet/IP 서버로 동작하며 기본 UDP 포트 47808(0xBAC0)을 사용해야 한다. Normal 모드 및 Foreign Device 모드(외부 BBMD 등록)를 지원하고 설정된 IP 모드와 Foreign Device Table(FDT) 상태를 Network Port 객체를 통해 정확히 제공해야 한다.</p></div>
    </div>
    <div class="element-group">
      <div class="element-title">🔄 Input / Output Relationship (입출력 관계)</div>
      <div class="element-content"><p>- <strong>입력 (Input)</strong>: UDP 포트 47808로 수신되는 BVLL(BACnet Virtual Link Layer) 및 BACnet APDU 패킷</p><p>- <strong>출력 (Output)</strong>: UDP 포트를 통한 BVLL 응답 및 BACnet 서비스 응답 패킷</p><p>- <strong>모드 지원</strong>: Normal(0), Foreign Device(1, 외부 BBMD 주소/생존시간 등록)</p></div>
    </div>
    <div class="element-group">
      <div class="element-title">⚡ Normal / Alternative Flow (정상 / 대안 동작)</div>
      <div class="element-content"><p>- <strong>정상 흐름 (Normal Flow)</strong>:</p><p>1. <code>bip.cfg</code> 또는 JSON 설정에 따라 UDP 소켓을 바인딩한다.</p><p>2. Normal 모드에서는 로컬 서브넷 브로드캐스트 및 유니캐스트를 직접 처리한다.</p><p>3. Foreign Device 모드에서는 지정된 BBMD 엔드포인트로 BVLC Register-Foreign-Device 패킷을 주기적으로 송신하여 FDT 등록을 유지한다.</p><p>4. Network Port 1의 <code>BACnet_IP_Mode</code>(Property 408)를 조회하면 현재 모드(0: Normal, 1: Foreign)를 반환한다.</p><p>- <strong>대안 흐름 (Alternative Flow)</strong>: Foreign Device 등록 실패 시 백그라운드에서 재등록을 반복 시도한다.</p></div>
    </div>
    <div class="element-group">
      <div class="element-title" style="color:var(--accent-amber);">🛡️ 부가요소 (예외/제약/품질/연관관계)</div>
      <div class="element-content"><p>- <strong>Exception Handling (예외처리)</strong>:</p><p>소켓 바인딩 실패 시 포트 충돌 원인을 로깅하고 안전하게 종료한다.</p><p>- <strong>Constrain (제약사항)</strong>:</p><p>최대 APDU 크기는 1476 바이트(Ethernet MTU 1500 기준 표준 최대치)를 지원한다.</p><p>- <strong>Quality Requirement (품질 요구사항)</strong>:</p><p>BVLC 디코딩 및 라우팅 지연 &lt;= 1ms.</p><p>- <strong>Relation with other Requirement (다른 요구사항과의 연관관계)</strong>:</p><p>SRS-FUN-BAC-001, SRS-CON-BTL-002</p></div>
    </div>
    <div class="tc-list-title">🧪 연동 Test Case 목록 (3개 TC)</div>
    <div class="tc-grid">
      <div class="tc-card cat-basic" id="TC-BIP-001" data-tc-id="TC-BIP-001">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-BIP-001</span><span class="tc-name">기본 UDP port와 I-Am</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-readonly">🟢 Live 지원</span><span class="tc-category-badge">Function(Basic_기본 기능)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- 기본 target IP/port <code>127.0.0.1:47808</code> 또는 명시한 <code>--ip/--port</code>.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. 통합 테스트 환경 (vport + Main 시뮬레이터 + Gateway) 또는 live Gateway 프로세스를 준비한다.</div><div>2. 설정된 기본 포트(47808)로 타겟 제한 없는(unbounded) BACnet Who-Is 패킷을 전송한다.</div><div>3. 수신된 I-Am 응답 개수(1개 기대)와 송신자 IP/Port 및 Device ID 필드를 확인한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>I-Am</td>
<td>BACnet/IP</td>
<td>1개, <code>SUCCESS</code></td>
<td>native Who-Is assertion</td>
</tr>
<tr>
<td>endpoint/field</td>
<td>UDP/APDU</td>
<td>target port, device ID, APDU/segmentation/vendor 일치</td>
<td>parsed field 비교</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: 기본 BACnet/IP endpoint와 I-Am packet field를 native로 검사한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: port bind 자체를 socket inspection으로 분리 검사하지 않으며 service/object bit는 BIP-003/adapter 범위다.</div>
        </div>
      </div>
      <div class="tc-card cat-interop" id="TC-BIP-002" data-tc-id="TC-BIP-002">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-BIP-002</span><span class="tc-name">독립 네트워크 모드(Normal / FD) 기동 및 BBMD 등록 유지</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-managed">🔴 Managed 전용</span><span class="tc-category-badge">Function(Interoperation_연동 기능)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- managed 전용. 외부 BBMD endpoint 또는 <code>--bbmd-auto</code>가 필요하다. auto는 자동 검증 프레임워크 (<code>tc_runner.py</code>)가 <code>127.0.0.1:47809</code> embedded BBMD server를 시작한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. BBMD probe와 endpoint 응답을 확인한다.</div><div>2. <code>normal</code> 모드와 <code>fd</code> 모드를 각각 설정 파일(<code>write_bip_config</code>)에 적용한 뒤, 통합 테스트 환경(vport + Main 시뮬레이터 + Gateway)을 독립적으로 순서대로 기동한다.</div><div>3. BACnet Network Port 객체의 property 408(<code>BACnet_IP_Mode</code>), 371(<code>Property_List</code>), 416(<code>Changes_Pending</code>, FALSE) 및 표준 필수 속성들(Network_Type 427, Protocol_Level 482, IP_Address 400 등)을 ReadProperty로 읽어 정합성을 확인한다.</div><div>4. 두 모드 모두에서 property 418/419(<code>FD_BBMD_Address</code>/<code>FD_Subscription_Lifetime</code>) 읽기가 성공해야 하며, <code>fd</code> 모드에서는 외부 BBMD 장비의 FDT 내 Gateway 등록 정보를 검증한다.</div><div>5. BBMD 서버를 강제 중지하여 통신 단절을 유도하고, 게이트웨이 로그에 <code>registration failed or lost</code> 단절 진단 메시지가 출력되는지 확인한다.</div><div>6. BBMD 서버를 재기동하여 복구하고, 게이트웨이 로그에 <code>Registered with BBMD</code> 연결 메시지와 함께 BBMD FDT에 자동 재등록됨을 확인한다.</div><div>7. (<code>--long</code>) <code>FD_Subscription_Lifetime</code>을 600초(10분)로 설정하고 기동한 환경에서, TTL 만료(600초) 시점이 아닌 5분(약 300초) 주기로 Gateway가 직접 <code>Register-Foreign-Device</code>를 보내 BBMD FDT의 잔여시간(<code>remaining</code>)이 약 300초 경과 시점에 다시 600초로 갱신되는지 확인한다 (약 6분 소요, TC 제한시간 600초).</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>mode 기동 일치</td>
<td>BACnet/IP property 408(<code>BACnet_IP_Mode</code>)</td>
<td>normal=0, fd=1</td>
<td>mode별 exact 비교</td>
</tr>
<tr>
<td>필수 속성 일관성</td>
<td>property 371/416/418/419/표준속성</td>
<td>Changes_Pending=FALSE, FD 속성 읽기 성공</td>
<td>값/상태 assertion</td>
</tr>
<tr>
<td>fd 등록 확인</td>
<td>property 418/419 + BBMD FDT</td>
<td>endpoint/lifetime&gt;0/Gateway entry 존재</td>
<td>field/entry 비교</td>
</tr>
<tr>
<td>BBMD 단절/복구 로그</td>
<td>Gateway 로그 + BBMD FDT</td>
<td>단절 로그 출력, 재기동 후 <code>Registered with BBMD</code> 및 FDT 재등록</td>
<td>로그 문자열 및 FDT entry 비교</td>
</tr>
<tr>
<td>5분 주기 재등록 (<code>--long</code>)</td>
<td>BBMD FDT 잔여 시간 갱신</td>
<td>~300초 경과 시점에 remaining 갱신</td>
<td>FDT remaining 변화 시간(270~330s) 검증</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: 설정 파일 기반 Normal/FD 모드 기동, Network Port 필수/FD 속성 조회, BBMD FDT 등록, BBMD 통신 장애 감지 및 복구 시 재등록, 5분(300초) 상한 주기 재등록 메커니즘을 native로 검사한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: 실제 다중 서브넷 라우터 환경에서의 broadcast forwarding 및 다중 FD 동시 등록 부하는 직접 검사하지 않는다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *정리/증적*: BBMD probe/FDT 덤프, mode별 Network Port 응답 APDU, generated <code>bip.cfg</code>, Gateway 로그.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *BLOCKED 조건*: BBMD endpoint/auto 없음, managed 실행 파일 부족.</div>
        </div>
      </div>
      <div class="tc-card cat-interop" id="TC-BIP-003" data-tc-id="TC-BIP-003">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-BIP-003</span><span class="tc-name">지원 service/object bit</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-readonly">🟢 Live 지원</span><span class="tc-category-badge">Function(Interoperation_연동 기능)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- 통합 테스트 환경 (vport + Main 시뮬레이터 + Gateway)과 Python runtime, <code>bacnet_profile_tester.py</code>.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. <code>bacnet_profile_tester.py</code> BACnet 프로파일 검증 스크립트를 실행한다.</div><div>2. Device의 service/object bit와 실제 요청 결과 비교가 <code>bacnet_profile_tester.py</code> 실행 결과(output)에 포함되었는지 확인한다.</div><div>3. return code/FAILED/SUCCESS marker를 확인한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>프로파일 검증 스크립트 실행</td>
<td><code>bacnet_profile_tester.py</code> BACnet 프로파일 검증 스크립트</td>
<td>code <code>0</code></td>
<td>프로세스 반환 코드가 0인지 확인</td>
</tr>
<tr>
<td>정합성/완료</td>
<td><code>bacnet_profile_tester.py</code> 실행 결과(output)</td>
<td>FAILED 없음, SUCCESS/PASSED</td>
<td>출력 로그에서 해당 문자열 정규식/포함 여부 확인</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: bit 비교를 <code>bacnet_profile_tester.py</code> BACnet 프로파일 검증 스크립트에 위임하고 종합 출력 세 가지를 검사한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: Runner는 광고 bit별 실제 APDU와의 1:1 관계를 직접 decode하지 않는다.</div>
        </div>
      </div>
    </div>
  </div>
</div>

<div class="req-card" id="SRS-NFR-AVL-001" data-live-status="live_partial">
  <div class="req-header">
    <div>
      <span class="req-id">SRS-NFR-AVL-001</span>
      <span class="req-title-text">재연결, 장애 격리 및 장기 연속 운용 무결성</span>
    </div>
    <div class="req-status-badges">
      <span class="req-badge" style="background:rgba(251,191,36,0.2);color:var(--accent-amber);border:1px solid rgba(251,191,36,0.4);">🟡 Live 일부 1/4 TC 지원</span>
      <span class="req-badge" style="background:rgba(56,189,248,0.15);color:var(--accent-blue);">4 Test Cases</span>
    </div>
  </div>
  <div class="req-body">
    <div class="element-group">
      <div class="element-title">📌 Summary (요구사항 요약)</div>
      <div class="element-content"><p>Gateway는 vport PTY 종단의 단절 및 재생성을 실시간 감지하여 자동 재연결해야 한다. Gateway 프로세스의 크래시나 BACnet 통신 장애가 발생하더라도 Main 프로세스의 기존 공유메모리 및 타 프로토콜 운용을 절대 중단시켜서는 안 되며, 정상 종료 시 자원을 안전하게 정리해야 한다. 또한 시스템은 12시간 이상의 장기 연속 운용 환경에서 전체 관제점에 대한 주기적 통신을 수행할 때 비정상 종료(Crash)나 메모리(RSS) 및 시스템 자원(File Descriptor)의 누수 없이 안정적으로 무중단 서비스를 유지해야 한다.</p></div>
    </div>
    <div class="element-group">
      <div class="element-title">🔄 Input / Output Relationship (입출력 관계)</div>
      <div class="element-content"><p>- <strong>입력 (Input)</strong>: 시리얼 포트 읽기/쓰기 오류(EIO, EPIPE, EBADF), Inotify 포트 재생성 이벤트</p><p>- <strong>출력 (Output)</strong>: 연결 끊김 로그, 포트 재Open 시도, 재연결 성공 후 통신 복구 로그</p><p>- <strong>격리 보장</strong>: Gateway 종료/크래시 시에도 Main 및 vport 프로세스는 독자 생존</p></div>
    </div>
    <div class="element-group">
      <div class="element-title">⚡ Normal / Alternative Flow (정상 / 대안 동작)</div>
      <div class="element-content"><p>- <strong>정상 흐름 (Normal Flow)</strong>:</p><p>1. 런타임 중 vport가 재시작되어 <code>/dev/ttyMASTER2</code>가 단절되면 <code>ModbusClient</code>가 EIO 에러를 감지하고 포트를 Close한다.</p><p>2. <code>InotifyPortWatcher</code>가 새 PTY 링크 생성을 감지한다.</p><p>3. Gateway는 자동으로 포트를 Reopen하고 보류 중이던 Modbus 요청을 복구한다.</p><p>- <strong>대안 흐름 (Alternative Flow)</strong>: Gateway 프로세스가 SIGKILL로 강제 종료되어도 Main 프로세스와 vport는 영향을 받지 않고 정상 동작을 유지한다.</p></div>
    </div>
    <div class="element-group">
      <div class="element-title" style="color:var(--accent-amber);">🛡️ 부가요소 (예외/제약/품질/연관관계)</div>
      <div class="element-content"><p>- <strong>Exception Handling (예외처리)</strong>:</p><p>포트 단절 중 유입된 BACnet 요청은 Modbus timeout 후 안전하게 에러 응답 처리하여 큐 누수를 방지한다.</p><p>- <strong>Constrain (제약사항)</strong>:</p><p>Main의 공유메모리 영역에 Gateway가 직접 접근하지 않고 오직 vport PTY로만 격리 통신한다.</p><p>- <strong>Quality Requirement (품질 요구사항)</strong>:</p><p>vport 재생성 후 Gateway 자동 재연결 소요시간 &lt;= 3.0초, 정상 종료 시간 &lt;= 3.0초.</p><p>- <strong>Relation with other Requirement (다른 요구사항과의 연관관계)</strong>:</p><p>SRS-FUN-START-001, SRS-FUN-VPORT-001</p></div>
    </div>
    <div class="tc-list-title">🧪 연동 Test Case 목록 (4개 TC)</div>
    <div class="tc-grid">
      <div class="tc-card cat-stability" id="TC-AVL-001" data-tc-id="TC-AVL-001">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-AVL-001</span><span class="tc-name">runtime vport 재시작 후 복구</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-managed">🔴 Managed 전용</span><span class="tc-category-badge">Stability(안정성)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- 통합 테스트 환경 (vport + Main 시뮬레이터 + Gateway), 대상 object AO 5, vport 3 Master.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. 사전 확인(baseline)을 위해 대상 객체(AO 5)의 property 85(Present_Value)를 ReadProperty로 읽는다.</div><div>2. vport 가상 시리얼 프로세스를 강제 종료(SIGKILL)하고 기존 가상 포트(stale link) 단절 상태를 확인한다.</div><div>3. vport 프로세스를 3 Master 모드로 다시 기동하여, 변경된 PID와 <code>ttySLAVE</code> 심볼릭 링크 생성 여부를 확인한다.</div><div>4. 최대 12초 동안 BACnet ReadProperty 요청을 반복 송신하며, 첫 번째 <code>SUCCESS</code> 응답을 수신한 시각(복구 시간)을 측정한다.</div><div>5. Gateway log의 serial reconnect 문구를 확인한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>단절/재기동</td>
<td>process/filesystem</td>
<td>old dead, stale link, new PID</td>
<td>상태 비교</td>
</tr>
<tr>
<td>요청 복구</td>
<td>BACnet/IP</td>
<td>12초 안에 <code>SUCCESS</code></td>
<td>attempt loop 비교</td>
</tr>
<tr>
<td>reconnect</td>
<td>Gateway log</td>
<td>reconnect 문구 존재</td>
<td>substring assertion</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: vport 강제 종료, 새 PID/link, BACnet 요청 복구와 reconnect log를 검사한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: 자동 reopen 내부의 정확한 syscall/재시도 횟수와 모든 object 복구는 검사하지 않는다.</div>
        </div>
      </div>
      <div class="tc-card cat-stability" id="TC-AVL-002" data-tc-id="TC-AVL-002">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-AVL-002</span><span class="tc-name">Gateway 중지 후 다른 process 생존</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-managed">🔴 Managed 전용</span><span class="tc-category-badge">Stability(안정성)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- 통합 테스트 환경 (vport + Main 시뮬레이터 + Gateway).</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. 통합 테스트 환경(vport + Main 시뮬레이터 + Gateway)을 정상 기동한다.</div><div>2. 정상적으로 서비스 중인 Gateway 프로세스에 SIGTERM 시그널을 전송하여 graceful shutdown(정상 종료)을 유도한다.</div><div>3. 자동 검증 프레임워크(<code>tc_runner.py</code>)를 통해 생성된 Main 시뮬레이터 프로세스와 vport 프로세스가 여전히 실행 상태(alive)를 유지하는지 확인한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>Main 생존</td>
<td>process poll</td>
<td>alive</td>
<td><code>require</code> 비교; 통과 시 visible assertion 없음</td>
</tr>
<tr>
<td>vport 생존</td>
<td>process poll</td>
<td>alive</td>
<td><code>require</code> 비교</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: Gateway 중지 뒤 자동 검증 프레임워크 (<code>tc_runner.py</code>)가 시작한 Main/vport process가 살아 있는지 검사한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: Gateway crash 시 실제 BACnet 서비스 상태, Main의 새 Modbus transaction과 기존 protocol simulator 기능은 검사하지 않는다.</div>
        </div>
      </div>
      <div class="tc-card cat-stability" id="TC-AVL-003" data-tc-id="TC-AVL-003">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-AVL-003</span><span class="tc-name">Gateway 종료 시간</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-managed">🔴 Managed 전용</span><span class="tc-category-badge">Stability(안정성)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- 통합 테스트 환경 (vport + Main 시뮬레이터 + Gateway).</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. 통합 테스트 환경(vport + Main 시뮬레이터 + Gateway)을 정상 기동한다.</div><div>2. Gateway 프로세스에 SIGTERM 시그널을 보내고, 프로세스가 완전히 종료될 때까지의 소요 시간(3.0초 이내 기대)을 측정한다.</div><div>3. 테스트 러너(<code>tc_runner.py</code>)의 정리(cleanup) 작업 완료 후, 잔류 프로세스나 가상 포트 링크가 없는지 확인한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>Gateway shutdown</td>
<td>process</td>
<td><code>&lt;3.0s</code></td>
<td>elapsed 비교</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: 정상 startup 후 Gateway 종료가 3초 이내인지 검사한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: 초기화 중 SIGTERM, FD/thread leak와 모든 PTY link 정리는 별도 assertion으로 확인하지 않는다.</div>
        </div>
      </div>
      <div class="tc-card cat-stability" id="TC-AVL-004" data-tc-id="TC-AVL-004">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-AVL-004</span><span class="tc-name">12시간 전체 관제점 장기 연속 운용 신뢰성</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-readonly">🟢 Live 지원</span><span class="tc-category-badge">Stability(안정성)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- 통합 테스트 환경 (vport + Main 시뮬레이터 + Gateway) 또는 Live 대상 장비, 로드된 장치 프로필 (<code>gateway.json</code>, <code>profiles/*.json</code>). <code>--soak</code> 또는 <code>--long</code> 옵션 필수 (미지정 시 BLOCKED).</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. 통합 테스트 환경 또는 라이브 런타임을 준비하고 전체 관제점(Managed 픽스처 또는 대상 제품 프로필의 전체 객체) 목록을 로드한다.</div><div>2. 30초 웜업 후 Gateway 및 vport 프로세스의 기준 메모리(RSS) 및 열린 파일 디스크립터(FD) 수를 측정한다. (Live 모드 시 SSH 원격 수집 지원)</div><div>3. 설정된 테스트 시간(기본 12시간, 43,200초) 동안 설정된 주기(기본 15초)마다 전체 관제점에 대해 BACnet ReadProperty 질의를 반복 수행한다.</div><div>4. 매 주기마다 Gateway 및 vport 프로세스의 생존 상태(비정상 종료 여부)를 확인하고, 각각의 메모리(RSS) 및 FD 수를 샘플링하여 시계열 메트릭을 기록한다.</div><div>5. 12시간 경과 후 전체 통신 성공률(&gt;=99.9%), 프로세스 무중단 생존(Gateway &amp; vport), 메모리 누수율(Gateway/vport 모두 &lt; 5% 성장 또는 &lt; 2MB), 파일 디스크립터 누수량(Gateway/vport 모두 &lt;= 0)을 단언 검증한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>프로세스 무중단 생존</td>
<td>Gateway &amp; vport process</td>
<td><code>No Crash/Zombie</code></td>
<td>매 주기 Gateway 및 vport 프로세스 생존 검증</td>
</tr>
<tr>
<td>전체 관제점 통신 성공률</td>
<td>BACnet ReadProperty 응답</td>
<td><code>&gt;= 99.9%</code></td>
<td>12시간 전체 요청 중 성공률 계산</td>
</tr>
<tr>
<td>메모리(RSS) 누수 억제</td>
<td><code>/proc/{pid}/status</code> (Gateway &amp; vport VmRSS)</td>
<td><code>&lt; 5.0%</code> 성장 또는 <code>&lt; 2MB</code></td>
<td>Gateway 및 vport 각각 기준치 대비 최종 RSS 증가율 비교</td>
</tr>
<tr>
<td>파일 디스크립터(FD) 누수</td>
<td><code>/proc/{pid}/fd</code> (Gateway &amp; vport FD)</td>
<td><code>&lt;= 0</code> 증가</td>
<td>Gateway 및 vport 각각 기준치 대비 최종 FD 증감 비교</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: 12시간 연속 운용 동안 전체 관제점에 대한 통신 무결성, Gateway 및 vport 프로세스 동시 생존성, 두 프로세스의 메모리 누수 및 FD 누수를 E2E로 완전 검증한다. (Live 모드 시 SSH 원격 OS 자원 모니터링 연동)</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: 커널 패닉 및 물리 전원 차단 외란은 H/W 신뢰성 시험 범위로 위임한다.</div>
        </div>
      </div>
    </div>
  </div>
</div>

<div class="req-card" id="SRS-NFR-NET-001" data-live-status="managed_only">
  <div class="req-header">
    <div>
      <span class="req-id">SRS-NFR-NET-001</span>
      <span class="req-title-text">네트워크 장애 복구와 인터페이스 추종</span>
    </div>
    <div class="req-status-badges">
      <span class="req-badge" style="background:rgba(251,113,133,0.2);color:var(--accent-rose);border:1px solid rgba(251,113,133,0.4);">🔴 Managed 전용 (시뮬레이션/장애주입)</span>
      <span class="req-badge" style="background:rgba(56,189,248,0.15);color:var(--accent-blue);">4 Test Cases</span>
    </div>
  </div>
  <div class="req-body">
    <div class="element-group">
      <div class="element-title">📌 Summary (요구사항 요약)</div>
      <div class="element-content"><p>Gateway는 <code>bip.cfg</code>에 지정된 바인딩 인터페이스(<code>iface=&lt;이름&gt;</code>, 다중 NIC 환경)의 IPv4로 BACnet/IP를 운용해야 하며, 다른 인터페이스로 넘어가서는 안 된다. 링크가 DOWN 되었다가 같은 IPv4로 UP 되면 재시작 없이 10초 이내에 응답을 재개해야 한다. 운용 중 IPv4(또는 netmask)가 바뀌면 새 IPv4와 실제 netmask로 다시 바인딩해야 한다. 기동 시 사용할 IPv4가 없으면 비정상 종료하지 않고 대기해야 한다. Foreign Device 모드에서는 링크 복구 후 10초 이내에 BBMD에 재등록해야 한다.</p></div>
    </div>
    <div class="element-group">
      <div class="element-title">🔄 Input / Output Relationship (입출력 관계)</div>
      <div class="element-content"><p>- <strong>입력 (Input)</strong>: 바인딩 인터페이스의 IFF_UP/IFF_RUNNING 변화, IPv4/netmask 변경, 기동 시 IPv4 미할당 (getifaddrs 1초 주기 스냅샷)</p><p>- <strong>출력 (Output)</strong>: <code>[Net] Link down/up</code>, <code>[Net] IPv4 changed &lt;old&gt; -&gt; &lt;new&gt;</code>, <code>[Main] Waiting for network</code>, <code>[FD] Network link recovered. Re-registering</code> 로그, IPv4 변경 시 자체 재시작(execv) 재바인딩, FD 즉시 재등록</p></div>
    </div>
    <div class="element-group">
      <div class="element-title">⚡ Normal / Alternative Flow (정상 / 대안 동작)</div>
      <div class="element-content"><p>- <strong>정상 흐름 (Normal Flow)</strong>:</p><p>1. NetworkWatcher가 1초마다 바인딩 인터페이스 상태를 판정하고, 같은 판정이 3회 연속되면 확정한다.</p><p>2. 링크 DOWN→UP(같은 IPv4): 재시작하지 않는다. BACstac 소켓이 수신을 자동 재개한다.</p><p>3. IPv4 변경: 재시작 요청 → main 루프가 execv로 재실행 → 지정 인터페이스의 새 IPv4/netmask로 바인딩한다.</p><p>- <strong>대안 흐름 (Alternative Flow)</strong>: 기동 시 지정 인터페이스에 IPv4가 없으면 BACstac 초기화 전에 대기하고, IPv4가 생기면 기동을 이어간다. FD 모드는 링크 복구 직후 Network Port Command(RENEW_FD_REGISTRATION)로 즉시 재등록한다.</p></div>
    </div>
    <div class="element-group">
      <div class="element-title" style="color:var(--accent-amber);">🛡️ 부가요소 (예외/제약/품질/연관관계)</div>
      <div class="element-content"><p>- <strong>Exception Handling (예외처리)</strong>:</p><p>지정 인터페이스가 IPv4 를 잃으면 다른 인터페이스로 넘어가지 않고 링크 다운 상태로 대기한다. 재시작 요청은 IPv4 변경 확정 1회에 한 번만 보낸다.</p><p>- <strong>Constrain (제약사항)</strong>:</p><p>BACstac B/IP 소켓은 실행 중 재바인딩할 수 없으므로 IPv4 변경 반영은 자체 재시작(execv)으로 수행한다. Network Port 쓰기 재시작과 같은 경로를 사용한다.</p><p>- <strong>Quality Requirement (품질 요구사항)</strong>:</p><p>감지 &lt;= 10초(1초 polling x 3회 debounce), 링크 복구 후 응답 재개 &lt;= 10초, IPv4 변경 후 새 주소 응답 &lt;= 30초, IPv4 할당 후 기동 &lt;= 15초, FD 재등록 &lt;= 10초.</p><p>- <strong>Relation with other Requirement (다른 요구사항과의 연관관계)</strong>:</p><p>SRS-IF-BIP-001, SRS-NFR-AVL-001, SRS-NFR-OBS-001</p></div>
    </div>
    <div class="tc-list-title">🧪 연동 Test Case 목록 (4개 TC)</div>
    <div class="tc-grid">
      <div class="tc-card cat-stability" id="TC-NET-001" data-tc-id="TC-NET-001">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-NET-001</span><span class="tc-name">링크 DOWN→UP(같은 IPv4) 복구</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-managed">🔴 Managed 전용</span><span class="tc-category-badge">Stability(안정성)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- 컨테이너 내부 netns <code>bacgw</code>(<code>vgw0</code> 10.77.0.2/24) ↔ 러너 <code>vrun0</code>(10.77.0.1/24), <code>bip.cfg</code> 에 <code>iface=vgw0</code>, root·독립 네트워크 컨테이너.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. Device Object_Name ReadProperty 로 기준 응답을 확인한다.</div><div>2. <code>vgw0</code> 를 10초 DOWN 하고 <code>[Net] Link down</code> 로그와 BACnet 무응답, 프로세스 생존을 확인한다.</div><div>3. <code>vgw0</code> 를 UP 하고 0.5초 간격 단발 ReadProperty 로 응답 재개 시간을 측정한다.</div><div>4. <code>[Net] Link up</code> 로그, 재시작 횟수 불변, Network Port Reliability=0, Who-Is/I-Am 을 확인한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>감지</td>
<td>Gateway log</td>
<td>Link down/up 로그</td>
<td>substring assertion</td>
</tr>
<tr>
<td>복구</td>
<td>BACnet/IP</td>
<td>UP 후 10초 이내 SUCCESS</td>
<td>elapsed 비교</td>
</tr>
<tr>
<td>재시작 없음</td>
<td>Gateway log</td>
<td>started 횟수 불변</td>
<td>count 비교</td>
</tr>
<tr>
<td>Reliability</td>
<td>BACnet/IP</td>
<td>NO_FAULT_DETECTED(0)</td>
<td>enum 비교</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: 같은 IPv4 링크 단절/복구 시 재시작 없는 자동 복구와 감지 로그.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: 실제 PHY 캐리어 손실(케이블 분리)과 장시간 단절 중 COV 구독 유지.</div>
        </div>
      </div>
      <div class="tc-card cat-stability" id="TC-NET-002" data-tc-id="TC-NET-002">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-NET-002</span><span class="tc-name">운용 중 IPv4 변경 추종</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-managed">🔴 Managed 전용</span><span class="tc-category-badge">Stability(안정성)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- TC-NET-001 과 같은 netns 구성, 초기 IPv4 10.77.0.2/24, <code>iface=vgw0</code>.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. 기준 응답을 확인한 뒤 <code>vgw0</code> 의 IPv4 를 10.77.0.3/24 로 교체한다.</div><div>2. <code>[Net] IPv4 changed</code> 로그, 재시작 1회, <code>BACnet/IP bind address: 10.77.0.3/255.255.255.0 (iface=vgw0)</code> 로그를 확인한다.</div><div>3. 새 IPv4 응답(30초 이내), Network Port IP_Address, <code>10.77.0.255</code> broadcast Who-Is 의 I-Am 송신 주소를 확인한다.</div><div>4. 옛 IPv4 가 응답하지 않음을 확인한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>감지·재바인딩</td>
<td>Gateway log</td>
<td>IPv4 changed, started +1, bind address 로그</td>
<td>substring/count</td>
</tr>
<tr>
<td>새 주소 응답</td>
<td>BACnet/IP</td>
<td>30초 이내 SUCCESS</td>
<td>elapsed 비교</td>
</tr>
<tr>
<td>속성/broadcast</td>
<td>BACnet/IP</td>
<td>IP_Address 일치, I-Am 송신 주소 = 새 IPv4</td>
<td>값 비교</td>
</tr>
<tr>
<td>옛 주소</td>
<td>BACnet/IP</td>
<td>무응답</td>
<td>status 비교</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: 지정 인터페이스 IPv4 교체 시 재바인딩과 서브넷 broadcast 갱신.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: DHCP 클라이언트 연동, FD 모드의 IPv4 변경 후 BBMD 재등록.</div>
        </div>
      </div>
      <div class="tc-card cat-stability" id="TC-NET-003" data-tc-id="TC-NET-003">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-NET-003</span><span class="tc-name">기동 시 네트워크 미준비(IPv4 미할당)</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-managed">🔴 Managed 전용</span><span class="tc-category-badge">Stability(안정성)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- netns 구성 후 <code>vgw0</code> IPv4 제거(링크 UP), <code>iface=vgw0</code>.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. Gateway 를 기동하고 <code>Waiting for network</code> 로그를 확인한다.</div><div>2. 10초 대기 후 프로세스 생존과 BACnet 서버 미기동을 확인한다.</div><div>3. <code>vgw0</code> 에 10.77.0.2/24 를 할당하고 15초 이내 기동과 BACnet 응답을 확인한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>대기</td>
<td>Gateway log / process</td>
<td>Waiting 로그, 생존, 미기동</td>
<td>substring/poll/count</td>
</tr>
<tr>
<td>기동</td>
<td>Gateway log / BACnet/IP</td>
<td>할당 후 15초 이내 started, SUCCESS</td>
<td>elapsed 비교</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: 기동 시 지정 인터페이스 IPv4 미할당 대기와 할당 후 기동.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: 인터페이스 자체 부재(USB NIC 미장착)와 systemd 재시작 정책.</div>
        </div>
      </div>
      <div class="tc-card cat-stability" id="TC-NET-004" data-tc-id="TC-NET-004">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-NET-004</span><span class="tc-name">FD 모드 링크 복구 후 BBMD 재등록</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-managed">🔴 Managed 전용</span><span class="tc-category-badge">Stability(안정성)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- 러너 쪽 BBMDServer(10.77.0.1:47809, netns/veth 구성 직후·게이트웨이 기동 전에 bind), <code>bip.cfg.fd</code> FD 모드 TTL=600초, <code>iface=vgw0</code>.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. 초기 BBMD FDT 등록을 확인한다.</div><div>2. <code>vgw0</code> 를 15초 DOWN 후 UP 한다.</div><div>3. UP 이후 BBMD FDT 등록 시각 갱신(재등록)과 <code>[FD] Network link recovered. Re-registering</code> 로그를 확인한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>재등록</td>
<td>BBMD FDT</td>
<td>UP 후 10초 이내 등록 시각 갱신</td>
<td>timestamp 비교</td>
</tr>
<tr>
<td>로그</td>
<td>Gateway log</td>
<td>즉시 재등록 로그</td>
<td>substring assertion</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: 링크 복구 시 TTL/300초 주기를 기다리지 않는 즉시 재등록.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: BBMD 측 FDT 만료 이후 broadcast 분배 복구.</div>
        </div>
      </div>
    </div>
  </div>
</div>

<div class="req-card" id="SRS-NFR-PERF-001" data-live-status="live_partial">
  <div class="req-header">
    <div>
      <span class="req-id">SRS-NFR-PERF-001</span>
      <span class="req-title-text">제한 시간과 동시 요청 처리</span>
    </div>
    <div class="req-status-badges">
      <span class="req-badge" style="background:rgba(251,191,36,0.2);color:var(--accent-amber);border:1px solid rgba(251,191,36,0.4);">🟡 Live 일부 1/3 TC 지원</span>
      <span class="req-badge" style="background:rgba(56,189,248,0.15);color:var(--accent-blue);">3 Test Cases</span>
    </div>
  </div>
  <div class="req-body">
    <div class="element-group">
      <div class="element-title">📌 Summary (요구사항 요약)</div>
      <div class="element-content"><p>각 Modbus 트랜잭션 시도는 설정된 RTU 타임아웃(기본 500ms) 내에 완료되어야 하며, 동시 다발적인 BACnet 요청과 COV 백그라운드 부하 상황에서도 우선순위 큐(HIGH/LOW)를 통해 사용자 요청이 기아(Starvation) 상태에 빠지지 않고 안정적인 지연시간과 처리량을 유지해야 한다.</p></div>
    </div>
    <div class="element-group">
      <div class="element-title">🔄 Input / Output Relationship (입출력 관계)</div>
      <div class="element-content"><p>- <strong>입력 (Input)</strong>: 다중 클라이언트 동시 Read/Write 요청, 고주기(100ms) COV 값 변경 부하</p><p>- <strong>출력 (Output)</strong>: 지연 없는 BACnet 응답, 타임아웃 작업의 바운디드 만료</p><p>- <strong>스케줄링</strong>: <code>JobQueue</code> 내 HIGH(사용자 요청) 우선 디스패치</p></div>
    </div>
    <div class="element-group">
      <div class="element-title">⚡ Normal / Alternative Flow (정상 / 대안 동작)</div>
      <div class="element-content"><p>- <strong>정상 흐름 (Normal Flow)</strong>:</p><p>1. COV 폴링 작업이 LOW 큐에 지속적으로 인큐되는 상황에서 상위 BMS의 Read/Write 요청이 유입된다.</p><p>2. Modbus Client는 HIGH 큐의 사용자 요청을 우선적으로 꺼내어 Modbus 버스에 전달한다.</p><p>3. 사용자 요청이 지연 없이 즉각 처리된 후 남은 시간에 LOW COV 폴링을 수행한다.</p><p>- <strong>대안 흐름 (Alternative Flow)</strong>: Main 응답 지연으로 큐에 작업이 누적될 경우, APDU 타임아웃을 초과한 오래된 작업은 시리얼 전송 전에 즉시 실패 반환(Bounded Completion)된다.</p></div>
    </div>
    <div class="element-group">
      <div class="element-title" style="color:var(--accent-amber);">🛡️ 부가요소 (예외/제약/품질/연관관계)</div>
      <div class="element-content"><p>- <strong>Exception Handling (예외처리)</strong>:</p><p>큐 포화 시 신규 요청에 대해 메모리 폭증을 방지하기 위해 거부 응답을 반환한다.</p><p>- <strong>Constrain (제약사항)</strong>:</p><p>시리얼 포트 I/O는 단일 스레드로 직렬화되어 버스 충돌을 방지한다.</p><p>- <strong>Quality Requirement (품질 요구사항)</strong>:</p><p>평균 응답 지연 &lt;= 200ms, 동시 부하 시 에러율 &lt;= 0.1%.</p><p>- <strong>Relation with other Requirement (다른 요구사항과의 연관관계)</strong>:</p><p>SRS-FUN-BAC-004, SRS-IF-MOD-001</p></div>
    </div>
    <div class="tc-list-title">🧪 연동 Test Case 목록 (3개 TC)</div>
    <div class="tc-grid">
      <div class="tc-card cat-usability" id="TC-PERF-001" data-tc-id="TC-PERF-001">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-PERF-001</span><span class="tc-name">100회 순차 ReadProperty benchmark</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-readonly">🟢 Live 지원</span><span class="tc-category-badge">Usability(사용성)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- 통합 테스트 환경 (vport + Main 시뮬레이터 + Gateway), 승인된 <code>verification/scripts/performance_policy.json</code>.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. [100회 연속 조회] 첫 번째 활성 관제점을 대상으로 순차적(sequential) BACnet ReadProperty 요청을 100회 연속 전송한다.</div><div>2. [메트릭 수집] 각 요청의 응답 상태(SUCCESS/FAIL)와 왕복 지연시간(latency, ms)을 정밀 측정하여 기록한다.</div><div>3. [통계 지표 계산] 성공률(success rate), 초당 처리량(throughput, rps), P95 지연시간, P99 지연시간을 계산한다.</div><div>4. [정책 기준선 대조] 성능 정책(<code>performance_policy.json</code>) 기준과 대조하여 합격 여부를 판정한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>성공률 (success rate)</td>
<td>BACnet/IP metric</td>
<td><code>&gt;= 95%</code> (100회 중 95회 이상 정상 응답)</td>
<td>metric 비교</td>
</tr>
<tr>
<td>처리량 (throughput)</td>
<td>BACnet/IP metric</td>
<td><code>&gt;= 10 rps</code> (초당 10건 이상 순차 처리)</td>
<td>metric 비교</td>
</tr>
<tr>
<td>지연시간 (P95 / P99)</td>
<td>latency metric</td>
<td>P95 <code>&lt;= 100ms</code>, P99 <code>&lt;= 250ms</code></td>
<td>percentile 비교</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - 💡 <strong>지표 용어 안내</strong>: <strong>P95</strong>는 전체 요청 중 빠른 순서로 95%가 완료된 응답 시간(대다수 사용자의 체감 성능), <strong>P99</strong>는 최악 1%를 제외한 99%의 요청이 완료된 상한 시간(간헐적 튐을 감시하는 SLA 기준선)입니다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: 평상시 정상 트래픽 환경에서 100회 순차 요청의 지연시간 및 처리량이 기준선을 만족하는지 검사한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: 동시성 멀티스레드 부하 및 COV 이벤트 경합 상태는 이 카드에서 검사하지 않는다.</div>
        </div>
      </div>
      <div class="tc-card cat-stability" id="TC-PERF-002" data-tc-id="TC-PERF-002">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-PERF-002</span><span class="tc-name">COV 부하 중 foreground Read/Write (제어 명령 기아 방지)</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-managed">🔴 Managed 전용</span><span class="tc-category-badge">Stability(안정성)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- 통합 테스트 환경 (vport + Main 시뮬레이터 + Gateway), 승인된 PERF-002 policy, 제어 가능한 Modbus source와 쓰기 가능한 AO/BV 객체.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. [COV 구독 등록] 최대 4개의 활성 객체를 대상으로 Confirmed 및 Unconfirmed SubscribeCOV 요청을 전송하여 구독을 개설한다.</div><div>2. [백그라운드 부하 유발] 별도 워커 스레드가 100ms 주기마다 Modbus 레지스터 값을 강제 변경하여 대량의 COV 알림 트래픽을 지속 발생시킨다.</div><div>3. [포그라운드 R/W 전송] COV 부하가 유지되는 10초 동안 포그라운드에서 실시간 조회(ReadProperty)와 긴급 제어(WriteProperty Priority=1)를 10ms 간격으로 교차 전송한다.</div><div>4. [기아 방지 및 성능 대조] COV 발생 중에도 포그라운드 명령이 지연/누락되지 않고 정해진 성공률/처리량/지연시간(P95/P99)을 만족하는지 검증한다.</div><div>5. [구독 정리] 개설된 모든 SubscribeCOV 구독을 정상 취소(lifetime=0)한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>COV 부하 유발 확인</td>
<td>BACnet observer</td>
<td><code>&gt;= 1</code> 건 (COV 알림 패킷 수신 확인)</td>
<td>count 비교</td>
</tr>
<tr>
<td>포그라운드 성공률 / 처리량</td>
<td>BACnet/IP metric</td>
<td>성공률 <code>&gt;= 90%</code>, 처리량 <code>&gt;= 3 rps</code> (명령 기아 방지)</td>
<td>policy 비교</td>
</tr>
<tr>
<td>포그라운드 지연시간</td>
<td>foreground metric</td>
<td>P95 <code>&lt;= 500ms</code>, P99 <code>&lt;= 1000ms</code> (COV 경합 시 상한선)</td>
<td>percentile 비교</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - 💡 <strong>지표 용어 안내</strong>: <strong>P95 &lt;= 500ms</strong>는 COV 폭주 중에도 95%의 제어/조회 명령이 0.5초 내에 처리됨을 뜻하며, <strong>P99 &lt;= 1000ms</strong>는 극심한 통신 경합 시에도 99%의 요청이 1초를 넘지 않음을 보장합니다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: 대량의 COV 알림 트래픽 속에서 포그라운드 고우선순위 제어 명령이 시리얼 버스 기아(starvation) 없이 정상 응답하는지 검사한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: 10초를 초과하는 장시간 COV 스트레스나 모든 구독 패킷 필드의 전수 비트 비교는 검사하지 않는다.</div>
        </div>
      </div>
      <div class="tc-card cat-stability" id="TC-PERF-003" data-tc-id="TC-PERF-003">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-PERF-003</span><span class="tc-name">Main 타임아웃 큐 포화와 복구 (장애 회복력)</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-managed">🔴 Managed 전용</span><span class="tc-category-badge">Stability(안정성)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- 통합 테스트 환경 (vport + Main 시뮬레이터 + Gateway), 승인된 PERF-003 policy, Main 시뮬레이터 timeout 결함 주입 기능.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. [고의 결함 주입] Main 시뮬레이터(<code>modbus_rtu_slave.py</code>)에 타임아웃(timeout) 결함을 주입하여 Modbus 트랜잭션이 전혀 응답하지 않는 먹통 상태를 만든다.</div><div>2. [집중 부하 인가 / 큐 포화] 16개의 병렬 워커를 사용해 BACnet ReadProperty 64개를 동시에 집중 전송하여 게이트웨이 내부 큐(queue)를 가득 채운다.</div><div>3. [무한 대기 방지] 모든 비동기 요청이 데드락(무한 루프)에 빠지지 않고 최대 20초 이내에 완료(타임아웃 에러 반환)되는지 확인한다.</div><div>4. [결함 에러 검출] 하위 기기 장애 상황이므로 실패(Timeout 에러) 응답이 1건 이상(사실상 전원) 정상 발생했는지 증적을 확인한다.</div><div>5. [자동 정상 복구] Main 시뮬레이터 결함을 해제한 즉시 단일 ReadProperty를 전송하여 'SUCCESS'로 즉각 복구되는지 확인한다.</div><div>6. [지연 한도 대조] 의도된 장애 테스트이므로 성공률/처리량 기준은 0.0이며, 에러 반환 지연시간이 정책 한도(P95&lt;=3초, P99&lt;=5초) 내에 빠져나왔는지 검증한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>무한 대기 방지 (bounded completion)</td>
<td>BACnet/IP/process</td>
<td>64개 요청 모두 20초 이내 완료 (무한 대기/데드락 없음)</td>
<td>count/time 비교</td>
</tr>
<tr>
<td>장애 감지 증적 (failure evidence)</td>
<td>BACnet/IP</td>
<td>1건 이상 실패 응답 (장애 상태 정상 감지)</td>
<td>failed count 비교</td>
</tr>
<tr>
<td>정상 상태 복구 (recovery)</td>
<td>BACnet/IP</td>
<td>결함 해제 즉시 정상 <code>SUCCESS</code> 응답으로 복원</td>
<td>ReadProperty 비교</td>
</tr>
<tr>
<td>지연 한도 대조 (metric limits)</td>
<td>performance policy</td>
<td>P95 <code>&lt;= 3000ms</code>, P99 <code>&lt;= 5000ms</code> (의도된 장애 상태이므로 성공률/처리량 하한은 0.0)</td>
<td><code>_assert_performance_metrics</code>로 policy limits 대조</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - 💡 <strong>지표 용어 및 기준 안내</strong>: 결함 주입 상태이므로 요청 실패가 정상이어서 성공률 기준은 0%입니다. <strong>P95 &lt;= 3초, P99 &lt;= 5초</strong>는 하위 장치가 죽었더라도 게이트웨이가 클라이언트 요청을 영구 방치하지 않고 소켓 타임아웃 내에 안전하게 에러 응답을 매듭짓고 빠져나왔음을 보증합니다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: 하위 기기 무응답 상태에서 64개 큐 포화 시의 20초 내 안전 종료, 에러 반환, 결함 해제 후 즉각적인 자가 치유(self-healing) 복구 능력을 종합 검사한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: 내부 큐 세부 락(lock) 경합 시간이나 OS 수준의 소켓 버퍼 점유율은 직접 측정하지 않는다.</div>
        </div>
      </div>
    </div>
  </div>
</div>

<div class="req-card" id="SRS-NFR-OBS-001" data-live-status="managed_only">
  <div class="req-header">
    <div>
      <span class="req-id">SRS-NFR-OBS-001</span>
      <span class="req-title-text">운용 로그와 진단성</span>
    </div>
    <div class="req-status-badges">
      <span class="req-badge" style="background:rgba(251,113,133,0.2);color:var(--accent-rose);border:1px solid rgba(251,113,133,0.4);">🔴 Managed 전용 (시뮬레이션/장애주입)</span>
      <span class="req-badge" style="background:rgba(56,189,248,0.15);color:var(--accent-blue);">3 Test Cases</span>
    </div>
  </div>
  <div class="req-body">
    <div class="element-group">
      <div class="element-title">📌 Summary (요구사항 요약)</div>
      <div class="element-content"><p>시스템은 설정 오류, 홀드 상태, 포트 연결/재연결, 초기 동기화 진행 상황, 클램핑 적용, Modbus 통신 실패, BACnet 서비스 상태 전이를 운영자가 명확히 식별할 수 있는 표준 로그로 제공해야 한다. 장기 통신 장애 시 로그 폭주(Busy-loop log flooding)로 인한 디스크 고갈을 방지하도록 출력 rate를 엄격히 제한해야 한다. 또한 운용 로그는 콘솔과 파일에 동시에 영구 보존되어야 하며, 각 로그는 발생 시각(밀리초)과 구분을 포함하고 설정된 용량 한도를 초과하지 않도록 자동 순환 백업(Log Rotation)을 지원해야 한다.</p></div>
    </div>
    <div class="element-group">
      <div class="element-title">🔄 Input / Output Relationship (입출력 관계)</div>
      <div class="element-content"><p>- <strong>입력 (Input)</strong>: 게이트웨이 내부 상태 변경 이벤트, 예외 및 에러 이벤트</p><p>- <strong>출력 (Output)</strong>: 표준 출력(stdout/stderr) 및 순환 백업 로그 파일 메시지 (밀리초 타임스탬프 및 스트림 구분자 부여)</p><p>- <strong>진단 토큰</strong>: <code>FATAL CONFIG ERROR</code>, <code>entering HOLD</code>, <code>BACnet IP Gateway started</code>, <code>clamped: raw=X -&gt; final=Y</code></p></div>
    </div>
    <div class="element-group">
      <div class="element-title">⚡ Normal / Alternative Flow (정상 / 대안 동작)</div>
      <div class="element-content"><p>- <strong>정상 흐름 (Normal Flow)</strong>:</p><p>1. 기동 시 설정 로드, 포트 오픈, 동기화 진행률(N/M) 및 최종 기동 완료를 로그로 기록한다.</p><p>2. 관제점 값 클램핑 발생 시 원본값과 보정값을 명시 로깅한다.</p><p>3. 정상 운용 중에는 불필요한 디버그 출력을 억제한다.</p><p>- <strong>대안 흐름 (Alternative Flow)</strong>: Main 장기 무응답이나 포트 단절이 지속되는 경우, 에러 로그 출력 주기를 억제하여 초당 20줄 이하의 안전한 로그 속도를 유지한다.</p></div>
    </div>
    <div class="element-group">
      <div class="element-title" style="color:var(--accent-amber);">🛡️ 부가요소 (예외/제약/품질/연관관계)</div>
      <div class="element-content"><p>- <strong>Exception Handling (예외처리)</strong>:</p><p>로그 출력 I/O 오류 시 메인 통신 루프가 중단되지 않도록 보호한다.</p><p>- <strong>Constrain (제약사항)</strong>:</p><p>민감 정보나 불필요한 원시 헥사 덤프를 프로덕션 로그에 무제한 출력하지 않는다.</p><p>- <strong>Quality Requirement (품질 요구사항)</strong>:</p><p>연속 장애 상황 시 로그 생성 속도 &lt;= 20 lines/sec.</p><p>- <strong>Relation with other Requirement (다른 요구사항과의 연관관계)</strong>:</p><p>SRS-FUN-CFG-002, SRS-FUN-START-002, SRS-NFR-AVL-001</p></div>
    </div>
    <div class="tc-list-title">🧪 연동 Test Case 목록 (3개 TC)</div>
    <div class="tc-grid">
      <div class="tc-card cat-stability" id="TC-OBS-001" data-tc-id="TC-OBS-001">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-OBS-001</span><span class="tc-name">Min/Max HOLD 진단 log</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-managed">🔴 Managed 전용</span><span class="tc-category-badge">Stability(안정성)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- CFG-006과 같은 <code>min=100</code>, <code>max=10</code> profile. <code>--long</code> 없으면 CFG-006 호출 자체가 <code>BLOCKED</code>다.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. 최소/최대값이 모순(min=100, max=10)되도록 설정된 프로파일을 사용해 CFG-006 테스트 경로를 실행한다.</div><div>2. 기동된 Gateway의 로그에서 <code>Waiting 60 seconds</code>, <code>min_value</code>, <code>max_value</code> 문자열이 포함된 진단 메시지를 확인한다.</div><div>3. 모순 설정에 따른 HOLD 상태 진입 및 리로드 보류 판정 결과(CFG-006 검증 로직 위임)를 확인한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>재검증 안내</td>
<td>Gateway log</td>
<td><code>Waiting 60 seconds</code></td>
<td>substring 존재</td>
</tr>
<tr>
<td>오류 문맥</td>
<td>Gateway log</td>
<td><code>min_value</code>, <code>max_value</code> 포함</td>
<td>substring 존재</td>
</tr>
<tr>
<td>CFG 복구</td>
<td>CFG-006 assertion</td>
<td>해당 카드 기준 충족</td>
<td>delegated result</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: CFG-006 결과와 HOLD log의 필수 문구를 검사한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: 반복 log의 정확한 line rate, 각 retry의 1회 출력 여부와 모든 진단 field는 직접 세지 않는다.</div>
        </div>
      </div>
      <div class="tc-card cat-stability" id="TC-OBS-002" data-tc-id="TC-OBS-002">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-OBS-002</span><span class="tc-name">JSON/Main/clamp startup trace</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-managed">🔴 Managed 전용</span><span class="tc-category-badge">Stability(안정성)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- 테스트용 설정 파일 (<code>gateway.json</code> + <code>profiles/*.json</code>); <code>BACNET_LOG=1</code>이 적용된 startup log와 Main 값 3=<code>40</code>, 4=<code>110</code>.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. 통합 테스트 환경 (vport 가상 시리얼 포트 에뮬레이터, Main 시뮬레이터, Gateway 프로세스)을 순서대로 기동하고 프로세스별 정상 동작 로그를 확인한다.</div><div>2. Gateway 프로세스의 초기화(startup) 로그를 수집한다.</div><div>3. 수집된 초기화 로그 내에서 초기화 단계별 트레이스 문자열(<code>Relinquish</code>, <code>clamp</code>, <code>Synchronized</code>)이 정상 출력되었는지 검사한다.</div><div>4. (해당 항목은 자동 검증 대상이 아니며, 필요한 경우) 사람이 Modbus 트랜잭션 로그와 함께 source-&gt;raw-&gt;final 변환 흐름을 수동 대조한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>default/clamp trace</td>
<td>Gateway log</td>
<td><code>Relinquish</code>, <code>clamp</code> 포함</td>
<td>token 존재 assertion</td>
</tr>
<tr>
<td>완료 trace</td>
<td>Gateway log</td>
<td><code>Synchronized</code> 포함</td>
<td>token 존재 assertion</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: startup log 세 token을 검사한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: source→raw→final→write/progress의 각 값과 Modbus FC03/FC06 대응 관계를 자동 검증 프레임워크 (<code>tc_runner.py</code>)가 직접 비교하지 않는다. 별도 BACnet 요청도 보내지 않는다.</div>
        </div>
      </div>
      <div class="tc-card cat-stability" id="TC-OBS-003" data-tc-id="TC-OBS-003">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-OBS-003</span><span class="tc-name">600초 Main 무응답 관찰</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-managed">🔴 Managed 전용</span><span class="tc-category-badge">Stability(안정성)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- 통합 테스트 환경 (vport + Main 시뮬레이터 + Gateway), Main timeout fault 주입 가능. <code>--long</code>이 없으면 <code>BLOCKED</code>다.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. 통합 테스트 환경(vport 가상 시리얼 포트 에뮬레이터, Main 시뮬레이터, Gateway 프로세스)을 순서대로 기동하고, 초기화 완료 시점의 로그 상태(baseline)를 저장한다.</div><div>2. Main 시뮬레이터에 <code>{"op":"fault","action":"timeout","count":100000}</code> 명령을 전송하여 장기간 무응답 결함을 유도한다.</div><div>3. 자동 검증 프레임워크(<code>tc_runner.py</code>)가 600초 동안 1초 주기로 Gateway PID 생존 여부 및 로그 출력률을 측정하며, 2초 주기로 BACnet ReadProperty(Object 1:5) 프로브(probe)를 송신한다.</div><div>4. 결함 주입 기간 내 모든 송신 프로브가 non-success 응답인지 확인하고, Gateway 프로세스 종료 없이 초당 로그 출력량이 20 라인 이하로 억제되는지 검증한다.</div><div>5. Main 시뮬레이터 무응답 결함을 제거한 후, Gateway에 SIGTERM을 전송하여 3초 이내에 메모리 누수 없이 정상 종료되는지 확인한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>timeout probe</td>
<td>BACnet/IP</td>
<td>모든 probe non-success, probe exception 없음</td>
<td>status/error list 비교</td>
</tr>
<tr>
<td>process 생존</td>
<td>Gateway process</td>
<td>모든 sample alive</td>
<td>sample list 비교</td>
</tr>
<tr>
<td>log rate</td>
<td>Gateway log sampler</td>
<td><code>&lt;=20 lines/s</code></td>
<td>max rate 비교</td>
</tr>
<tr>
<td>종료</td>
<td>Gateway process</td>
<td><code>&lt;=3s</code></td>
<td>shutdown elapsed 비교</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: 600초 동안 실제 BACnet probe와 Main timeout을 결합해 생존, log rate, 종료를 검사한다. startup burst는 baseline에서 제외한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: 내부 CPU/queue memory, 로그 내용의 모든 의미와 개별 Modbus timeout frame의 payload는 직접 assertion하지 않는다.</div>
        </div>
      </div>
    </div>
  </div>
</div>

<div class="req-card" id="SRS-CON-BTL-001" data-live-status="live_full_readonly">
  <div class="req-header">
    <div>
      <span class="req-id">SRS-CON-BTL-001</span>
      <span class="req-title-text">B-ASC 기능 선언 일치</span>
    </div>
    <div class="req-status-badges">
      <span class="req-badge" style="background:rgba(52,211,153,0.2);color:var(--accent-green);border:1px solid rgba(52,211,153,0.4);">🟢 Live 안전모드 100% 지원</span>
      <span class="req-badge" style="background:rgba(56,189,248,0.15);color:var(--accent-blue);">3 Test Cases</span>
    </div>
  </div>
  <div class="req-body">
    <div class="element-group">
      <div class="element-title">📌 Summary (요구사항 요약)</div>
      <div class="element-content"><p>시스템이 지원하는 BIBB(BACnet Interoperability Building Block), 객체 타입, 속성 및 서비스는 승인된 BTL PICS 및 기능 체크리스트 선언과 100% 일치해야 한다. 지원 최소 범위는 DS-RP-B, DS-WP-B, DS-COV-B, DM-DDB-B, DM-DOB-B, DM-DCC-B이며 과대 또는 과소 선언이 없어야 한다.</p></div>
    </div>
    <div class="element-group">
      <div class="element-title">🔄 Input / Output Relationship (입출력 관계)</div>
      <div class="element-content"><p>- <strong>입력 (Input)</strong>: BTL 기능 체크리스트 / PICS 문서, BTL 프로파일 검증 요청</p><p>- <strong>출력 (Output)</strong>: 선언된 BIBB 목록과 live 게이트웨이 동작의 1:1 일치성 검증 결과</p><p>- <strong>필수 BIBB</strong>:</p><p>- <code>DS-RP-B</code>, <code>DS-WP-B</code>, <code>DS-COV-B</code> (데이터 공유)</p><p>- <code>DM-DDB-B</code>, <code>DM-DOB-B</code>, <code>DM-DCC-B</code> (장치 관리)</p></div>
    </div>
    <div class="element-group">
      <div class="element-title">⚡ Normal / Alternative Flow (정상 / 대안 동작)</div>
      <div class="element-content"><p>- <strong>정상 흐름 (Normal Flow)</strong>:</p><p>1. PICS 문서에 선언된 BIBB 목록을 확인한다.</p><p>2. 프로파일 검증기를 통해 각 BIBB 서비스(Read, Write, COV, Discovery, DCC)가 실제 패킷 수준에서 표준 규격대로 동작함을 확인한다.</p><p>3. PICS 선언과 실제 응답 간에 불일치가 없음을 증명한다.</p><p>- <strong>대안 흐름 (Alternative Flow)</strong>: 선행조건 부족 시 해당 검증 항목을 명확히 식별한다.</p></div>
    </div>
    <div class="element-group">
      <div class="element-title" style="color:var(--accent-amber);">🛡️ 부가요소 (예외/제약/품질/연관관계)</div>
      <div class="element-content"><p>- <strong>Exception Handling (예외처리)</strong>:</p><p>BTL 요구 필수 속성 누락 시 BTL 테스트 스위트에서 실패로 검출된다.</p><p>- <strong>Constrain (제약사항)</strong>:</p><p>B-ASC 프로파일이 요구하지 않는 불필요한 복합 서비스를 허위 선언하지 않는다.</p><p>- <strong>Quality Requirement (품질 요구사항)</strong>:</p><p>BTL B-ASC 프로파일 적합성 100% 충족.</p><p>- <strong>Relation with other Requirement (다른 요구사항과의 연관관계)</strong>:</p><p>SRS-CON-BTL-002, SRS-FUN-BAC-001~006</p></div>
    </div>
    <div class="tc-list-title">🧪 연동 Test Case 목록 (3개 TC)</div>
    <div class="tc-grid">
      <div class="tc-card cat-interop" id="TC-BTL-001" data-tc-id="TC-BTL-001">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-BTL-001</span><span class="tc-name">선언 BIBB 기본 서비스</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-readonly">🟢 Live 지원</span><span class="tc-category-badge">Function(Interoperation_연동 기능)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- 테스트용 설정 파일 (<code>gateway.json</code> + <code>profiles/*.json</code>), 첫 active object (예: Analog Input 1), 승인된 BIBB/PICS mapping.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. <code>_native_who_is_who_has_case</code> 함수를 호출하여 unbounded Who-Is 요청을 브로드캐스트하고, Gateway의 I-Am 응답을 수신한다.</div><div>2. 첫 번째 active object(예: Type 0, Instance 1)를 지정하여 Who-Has 요청을 전송하고 I-Have 응답을 확인한다.</div><div>3. <code>_native_read_values_case</code> 함수를 호출하여 최대 8개의 active object에 대해 Property ID 85 (Present_Value)의 ReadProperty 요청을 전송한다.</div><div>4. 응답 패킷의 discovery/read 결과를 선언된 BIBB matrix 내용과 정적으로 대조한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>discovery</td>
<td>BACnet/IP</td>
<td>I-Am/I-Have 카운트(1개 이상) 및 Device Instance 등 주요 필드 일치 확인</td>
<td>BACnet IP 패킷 검사(assert)</td>
</tr>
<tr>
<td>object read</td>
<td>BACnet/IP + Main</td>
<td>8개 Object의 Property ID 85 (Present_Value) ReadProperty 응답값 및 데이터 타입 변환 일치</td>
<td>BACnet IP 패킷 내 응답값 타입(Real 등) 및 수치 일치 확인</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: <code>_native_who_is_who_has_case</code>와 <code>_native_read_values_case</code> 스크립트를 통한 Who-Is/Who-Has 및 8개 Object의 Present_Value ReadProperty 응답 성공 여부를 확인한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: 선언된 모든 BIBB의 WriteProperty/COV/DCC 상세 동작을 이 단일 TC에서 모두 호출하지는 않으며, 타 TC(mutation) 수행 결과를 자동으로 취합하여 전체 BIBB matrix 달성도를 평가하는 기능은 포함하지 않는다.</div>
        </div>
      </div>
      <div class="tc-card cat-complex" id="TC-BTL-002" data-tc-id="TC-BTL-002">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-BTL-002</span><span class="tc-name">BTL Device/Network Port 조항</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-readonly">🟢 Live 지원</span><span class="tc-category-badge">Function(Complex_복합 기능)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- 통합 테스트 환경 (vport + Main 시뮬레이터 + Gateway)과 Python runtime, <code>bacnet_profile_tester.py</code> BACnet 프로파일 검증 스크립트.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. <code>bacnet_profile_tester.py</code> BACnet 프로파일 검증 스크립트를 경계 조건 프로파일과 함께 실행한다.</div><div>2. 프로파일 검증기 출력(output)에서 Device 및 Network Port 조항의 PASS/FAIL 결과를 확인한다.</div><div>3. 검증기 반환 코드(return code), 'FAILED' 항목 목록, 그리고 'SUCCESS' 또는 'PASSED' 마커를 수집하여 테스트 결과를 기록한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>실행</td>
<td><code>bacnet_profile_tester.py</code> BACnet 프로파일 검증 스크립트</td>
<td>code <code>0</code></td>
<td>프로세스 반환 코드가 0인지 확인</td>
</tr>
<tr>
<td>결과</td>
<td><code>bacnet_profile_tester.py</code> 실행 결과(output)</td>
<td>FAILED 없음, SUCCESS/PASSED</td>
<td>출력 로그에서 해당 문자열 정규식/포함 여부 확인</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: <code>bacnet_profile_tester.py</code> BACnet 프로파일 검증 스크립트 실행 후 출력되는 전체 로그를 기반으로 반환 코드, FAILED 없음, SUCCESS/PASSED 마커의 3가지 조건을 확인한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: 자동 검증 프레임워크 (<code>tc_runner.py</code>)가 개별 BACnet APDU 패킷, Property 필드, 그리고 에러 코드(예: Error Class 2 PROPERTY, Code 40 WRITE_ACCESS_DENIED)를 직접 검사(assertion)하지 않고 검증 스크립트의 최종 출력에 의존한다.</div>
        </div>
      </div>
      <div class="tc-card cat-compat" id="TC-BTL-003" data-tc-id="TC-BTL-003">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-BTL-003</span><span class="tc-name">PICS/TPI/JSON 3자 전수 대조 감사</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-readonly">🟢 Live 지원</span><span class="tc-category-badge">Compatibility(호환성)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- BTL PICS 체크리스트 문서(<code>--pics-doc</code>), 전자명세서 TPI(<code>--tpi</code>), Gateway 설정 디렉터리(<code>--gateway-config-dir</code> 또는 <code>conf/</code> 내 <code>gateway.json</code> 및 <code>profiles/*.json</code>).</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>3자 식별 정보 일치</td>
<td>PICS, TPI, gateway.json</td>
<td>Vendor, Model 완전 일치</td>
<td>PICS ↔ TPI 및 TPI ↔ gateway.json 일치 비교</td>
</tr>
<tr>
<td>필수 서비스 선언</td>
<td>PICS 문서 (Word XML/MD)</td>
<td>5개 필수 서비스 선언 존재</td>
<td>ReadProperty, WriteProperty, Who-Is, Who-Has, COV 검사</td>
</tr>
<tr>
<td>BIBB 전수 대조</td>
<td>PICS 체크/미체크 vs TPI</td>
<td>6종 지원, 13종 미지원 배제</td>
<td>선언 6종 일치 및 미선언 13종 완전 배제(Disjoint) 판정</td>
</tr>
<tr>
<td>객체 타입 전수 대조</td>
<td>PICS 체크/미체크 vs TPI</td>
<td>6종 지원(BV포함), 59종 배제(BO포함)</td>
<td>지원 6종 전수 일치 및 미지원 59종의 TPI/JSON 누출 0건 판정</td>
</tr>
<tr>
<td>COV 구독 객체 대조</td>
<td>PICS COV 테이블 vs TPI</td>
<td>4종 지원(BV포함), 28종 미지원(BO포함)</td>
<td>AI, AO, BI, BV 지원 및 BO 배제 상태 일치 판정</td>
</tr>
<tr>
<td>프로파일 JSON 수용성</td>
<td>TPI Object-Types ↔ 프로파일 JSON</td>
<td>미지원 객체 타입 0건</td>
<td>프로파일 객체 타입이 TPI/PICS 지원 범위 내 수용 확인</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: PICS 기능 체크리스트 문서, 전자명세서(TPI), 게이트웨이 설정(JSON) 간의 3자 정합성을 16개 스텝으로 전수 대조하며, 불일치 발생 시에도 끝까지 완주하여 전체 합격/불합격 항목을 리포트에 보존한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: 실제 라이브 네트워크 상의 live 장치 응답과의 1:1 APDU 대조는 TC-BTL-004~006(동적 런타임 검증)에서 수행한다.</div>
        </div>
      </div>
    </div>
  </div>
</div>

<div class="req-card" id="SRS-CON-BTL-002" data-live-status="live_full_readonly">
  <div class="req-header">
    <div>
      <span class="req-id">SRS-CON-BTL-002</span>
      <span class="req-title-text">APDU와 EPICS 일관성</span>
    </div>
    <div class="req-status-badges">
      <span class="req-badge" style="background:rgba(52,211,153,0.2);color:var(--accent-green);border:1px solid rgba(52,211,153,0.4);">🟢 Live 안전모드 100% 지원</span>
      <span class="req-badge" style="background:rgba(56,189,248,0.15);color:var(--accent-blue);">3 Test Cases</span>
    </div>
  </div>
  <div class="req-body">
    <div class="element-group">
      <div class="element-title">📌 Summary (요구사항 요약)</div>
      <div class="element-content"><p>Device Object의 프로토콜 버전/리비전(1/14), 서비스 지원 비트(<code>Protocol_Services_Supported</code>), 객체 타입 지원 비트(<code>Protocol_Object_Types_Supported</code>), Max APDU(1476), segmentation 정책, <code>Object_List</code> 및 전체 관제점(EPICS 선언 객체) 속성은 전자 명세서인 EPICS(.tpi) 선언과 실제 장치 응답에서 100% 일치해야 한다.</p></div>
    </div>
    <div class="element-group">
      <div class="element-title">🔄 Input / Output Relationship (입출력 관계)</div>
      <div class="element-content"><p>- <strong>입력 (Input)</strong>: authoritative EPICS 파일(<code>*.tpi</code>), full 장치 프로필</p><p>- <strong>출력 (Output)</strong>: BTL EPICS 검증기(<code>btl_epics_verifier.py</code>)의 전체 관제점 전수 스캔 비교 결과 (Mismatch 0건, SUCCESS)</p><p>- <strong>일관성 검증</strong>: EPICS TPI 선언값 &lt;-&gt; 실제 BACnet live 응답값 1:1 비교</p></div>
    </div>
    <div class="element-group">
      <div class="element-title">⚡ Normal / Alternative Flow (정상 / 대안 동작)</div>
      <div class="element-content"><p>- <strong>정상 흐름 (Normal Flow)</strong>:</p><p>1. 전체 제품 프로필(<code>conf/profiles/*.json</code>)로 게이트웨이를 구동한다.</p><p>2. <code>btl_epics_verifier.py</code>를 실행하여 TPI에 기술된 전체 객체와 속성에 대해 ReadProperty를 전송한다.</p><p>3. 각 응답값의 데이터 타입, 엔지니어링 유닛, Max APDU 한계, 비트맵 플래그를 TPI 정의와 전수 대조한다.</p><p>4. 불일치 항목 0건으로 적합성을 확정한다.</p><p>- <strong>대안 흐름 (Alternative Flow)</strong>: 대용량 Object_List 요청 시 1476 바이트 APDU 한계 및 세그멘테이션 정책에 따라 정확히 분할 또는 거부 응답이 처리된다.</p></div>
    </div>
    <div class="element-group">
      <div class="element-title" style="color:var(--accent-amber);">🛡️ 부가요소 (예외/제약/품질/연관관계)</div>
      <div class="element-content"><p>- <strong>Exception Handling (예외처리)</strong>:</p><p>TPI와 live 장치 간 단 1개의 속성 불일치라도 검출 시 FAIL로 판정한다.</p><p>- <strong>Constrain (제약사항)</strong>:</p><p>TPI 파일의 인스턴스 ID와 JSON 프로필의 인스턴스 ID가 완전 동기화되어야 한다.</p><p>- <strong>Quality Requirement (품질 요구사항)</strong>:</p><p>전체 관제점 전수 스캔 완료 시간 &lt;= 15초, 일치율 100%.</p><p>- <strong>Relation with other Requirement (다른 요구사항과의 연관관계)</strong>:</p><p>SRS-CON-BTL-001, SRS-IF-BIP-001</p></div>
    </div>
    <div class="tc-list-title">🧪 연동 Test Case 목록 (3개 TC)</div>
    <div class="tc-grid">
      <div class="tc-card cat-complex" id="TC-BTL-004" data-tc-id="TC-BTL-004">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-BTL-004</span><span class="tc-name">EPICS 전체 object/property scan</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-readonly">🟢 Live 지원</span><span class="tc-category-badge">Function(Complex_복합 기능)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- managed에서는 valid <code>--config-dir</code>가 <code>full-conf</code>로 복사되어야 하며, authoritative TPI와 <code>bacpypes3</code>를 import할 수 있는 Python이 필요하다.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. 테스트용 설정 파일 (<code>gateway.json</code> + <code>profiles/*.json</code>), TPI 문서 파일, 그리고 <code>bacpypes3</code>를 포함한 Python 실행 환경 의존성을 검증한다.</div><div>2. 통합 테스트 환경 (vport 가상 시리얼 포트 에뮬레이터, Main 시뮬레이터(<code>modbus_rtu_slave.py</code>), Gateway)을 full-conf 설정으로 순서대로 기동하고 <code>BACnet IP Gateway started</code> 로그 출력을 확인(타임아웃 15초)한다.</div><div>3. <code>btl_epics_verifier.py</code> 스크립트를 실행하여 TPI에 선언된 전체 BACnet Object 및 Property를 대상으로 전수 스캔 및 조회를 수행한다.</div><div>4. 검증기 프로세스의 반환 코드와 출력 로그 내의 mismatch(불일치) 항목 유무, 그리고 'SUCCESS' 마커를 분석한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>EPICS verifier</td>
<td><code>bacnet_profile_tester.py</code> 프로세스</td>
<td>code <code>0</code></td>
<td>프로세스 반환 코드가 0인지 확인</td>
</tr>
<tr>
<td>mismatch</td>
<td>verifier output</td>
<td>로그 내 'FAILED' 라인 미검출</td>
<td>정규식 기반 출력 로그 스캔</td>
</tr>
<tr>
<td>완료</td>
<td>verifier output</td>
<td>SUCCESS/PASSED</td>
<td>'SUCCESS' 또는 'PASSED' 키워드 존재 확인</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: <code>btl_epics_verifier.py</code> 스크립트 실행 후 반환 코드 정상(0) 여부, 'FAILED' 포함 에러 라인 부재, 'SUCCESS' 또는 'PASSED' 성공 마커 존재 여부를 확인한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: 자동 검증 프레임워크 (<code>tc_runner.py</code>)는 네트워크 상의 개별 BACnet APDU 패킷을 캡처 및 디코딩하여 직접 비교하지 않으며, TPI 선언값과 실제 장비 응답값 간의 구체적 비교 결과는 전적으로 <code>btl_epics_verifier.py</code>의 출력 로그에 의존한다.</div>
        </div>
      </div>
      <div class="tc-card cat-complex" id="TC-BTL-005" data-tc-id="TC-BTL-005">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-BTL-005</span><span class="tc-name">Max APDU/Object List 경계</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-readonly">🟢 Live 지원</span><span class="tc-category-badge">Function(Complex_복합 기능)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- 통합 테스트 환경 (vport + Main 시뮬레이터 + Gateway)과 Python runtime, <code>bacnet_profile_tester.py</code> BACnet 프로파일 검증 스크립트.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. Max APDU Length(예: 1476 bytes) 및 대규모 Object List 경계 조건(Segmentation 유발)을 테스트하기 위한 프로파일 데이터를 준비한다.</div><div>2. <code>bacnet_profile_tester.py</code> BACnet 프로파일 검증 스크립트를 경계 조건 프로파일과 함께 실행한다.</div><div>3. 스크립트의 프로세스 반환 코드, 출력 로그 내 'FAILED' 에러 항목, 'SUCCESS' 마커를 검사한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>스크립트 실행 결과</td>
<td><code>bacnet_profile_tester.py</code> BACnet 프로파일 검증 스크립트</td>
<td>code <code>0</code></td>
<td>프로세스 반환 코드가 0인지 확인</td>
</tr>
<tr>
<td>완료</td>
<td><code>bacnet_profile_tester.py</code> 실행 결과(output)</td>
<td>FAILED 없음, SUCCESS/PASSED</td>
<td>출력 로그에서 해당 문자열 정규식/포함 여부 확인</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: <code>bacnet_profile_tester.py</code> BACnet 프로파일 검증 스크립트 실행 결과로 출력되는 종합 성공 마커 및 프로세스 반환 코드를 검사한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: 자동 검증 프레임워크 (<code>tc_runner.py</code>)는 Max APDU 1476 바이트 초과 여부, Object List의 정확한 index 및 개수, Segmentation 관련 세부 BACnet 응답 패킷을 직접 캡처하여 검증(assertion)하지 않는다.</div>
        </div>
      </div>
      <div class="tc-card cat-complex" id="TC-BTL-006" data-tc-id="TC-BTL-006">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-BTL-006</span><span class="tc-name">service/object bit와 protocol revision</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-readonly">🟢 Live 지원</span><span class="tc-category-badge">Function(Complex_복합 기능)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- BTL-004와 동일하게 full-conf, TPI와 <code>bacpypes3</code> Python이 필요하다.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. 통합 테스트 환경 기동을 위한 full profile, Device 및 Network Port 설정, 그리고 TPI/EPICS 문서 입력을 준비한다.</div><div>2. <code>btl_epics_verifier.py</code> BTL EPICS 검증 스크립트를 실행한다.</div><div>3. 장비로부터 수신한 Protocol_Revision, Services_Supported, Object_Types_Supported 속성값과 TPI 문서 상의 기대값을 비교하여 불일치(mismatch) 항목이 있는지 확인한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>EPICS verifier</td>
<td><code>bacnet_profile_tester.py</code> 프로세스</td>
<td>code <code>0</code></td>
<td>프로세스 반환 코드가 0인지 확인</td>
</tr>
<tr>
<td>mismatch/completion</td>
<td>verifier output</td>
<td>FAILED 없음, SUCCESS/PASSED</td>
<td>출력 로그에서 해당 문자열 정규식/포함 여부 확인</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: Full profile 환경에서 <code>btl_epics_verifier.py</code> 스크립트를 실행하고, 스크립트가 반환하는 종합 검증 로그를 분석하여 성공 여부를 판별한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: 자동 검증 프레임워크 (<code>tc_runner.py</code>)는 Services/Object 지원 비트 및 Protocol Revision 정보가 담긴 raw BACnet APDU 패킷을 직접 디코딩하지 않으며, PICS 선언, TPI 문서, 실제 장비 응답 간의 3-way 정합성 비교는 <code>btl_epics_verifier.py</code>의 출력 결과에 전적으로 의존한다.</div>
        </div>
      </div>
    </div>
  </div>
</div>

<div class="req-card" id="SRS-CON-ENV-001" data-live-status="live_partial">
  <div class="req-header">
    <div>
      <span class="req-id">SRS-CON-ENV-001</span>
      <span class="req-title-text">플랫폼과 상용 스택 제약</span>
    </div>
    <div class="req-status-badges">
      <span class="req-badge" style="background:rgba(251,191,36,0.2);color:var(--accent-amber);border:1px solid rgba(251,191,36,0.4);">🟡 Live 일부 2/3 TC 지원</span>
      <span class="req-badge" style="background:rgba(56,189,248,0.15);color:var(--accent-blue);">3 Test Cases</span>
    </div>
  </div>
  <div class="req-body">
    <div class="element-group">
      <div class="element-title">📌 Summary (요구사항 요약)</div>
      <div class="element-content"><p>Gateway와 vport는 대상 임베디드 Linux(i.MX) 및 호스트 시험 환경에서 동일하게 빌드 및 구동되어야 한다. BACstac은 구매 라이브러리로 취급하여 소스 코드를 무단 수정하지 않고 공식 공개 API로 연동해야 하며, 호스트 및 타깃 컴파일러 빌드 시 어떠한 경고(Warning)도 발생하지 않아야 한다.</p></div>
    </div>
    <div class="element-group">
      <div class="element-title">🔄 Input / Output Relationship (입출력 관계)</div>
      <div class="element-content"><p>- <strong>입력 (Input)</strong>: C++ 소스 코드 (<code>src/</code>), Makefile, BACstac 라이브러리 및 헤더</p><p>- <strong>출력 (Output)</strong>: 무경고(0 Warnings) 컴파일 및 링크된 실행 바이너리 (<code>bacnet_ip_gateway</code>, <code>vport</code>)</p><p>- <strong>환경 준수</strong>: POSIX PTY, BSD Socket, 표준 C++17 규격 준수</p></div>
    </div>
    <div class="element-group">
      <div class="element-title">⚡ Normal / Alternative Flow (정상 / 대안 동작)</div>
      <div class="element-content"><p>- <strong>정상 흐름 (Normal Flow)</strong>:</p><p>1. 호스트 환경에서 <code>make test</code>를 수행하여 모든 유닛 테스트 및 바이너리가 무경고로 빌드됨을 검증한다.</p><p>2. 리눅스 환경에서 Gateway와 vport를 기동하여 PTY 종단 및 소켓이 정상 작동함을 스모크 테스트한다.</p><p>3. 상용 BACstac 라이브러리의 공개 API만을 사용하여 작성되었음을 정적 감사한다.</p><p>- <strong>대안 흐름 (Alternative Flow)</strong>: 빌드 경고 발생 시 즉시 코드를 수정하여 무경고 상태를 복원한다.</p></div>
    </div>
    <div class="element-group">
      <div class="element-title" style="color:var(--accent-amber);">🛡️ 부가요소 (예외/제약/품질/연관관계)</div>
      <div class="element-content"><p>- <strong>Exception Handling (예외처리)</strong>:</p><p>샌드박스 또는 비인가 환경에서 <code>makeIMX</code> 등 크로스 컴파일러 실행을 차단한다.</p><p>- <strong>Constrain (제약사항)</strong>:</p><p>상용 스택 소스 코드 내부를 수정하지 않고 외부 래퍼 및 Hook을 통해서만 기능을 구현한다.</p><p>- <strong>Quality Requirement (품질 요구사항)</strong>:</p><p>컴파일러 경고 수: 0건 (Zero Compiler Warnings).</p><p>- <strong>Relation with other Requirement (다른 요구사항과의 연관관계)</strong>:</p><p>프로젝트 전체 빌드 및 품질 거버넌스 규칙</p></div>
    </div>
    <div class="tc-list-title">🧪 연동 Test Case 목록 (3개 TC)</div>
    <div class="tc-grid">
      <div class="tc-card cat-usability" id="TC-ENV-001" data-tc-id="TC-ENV-001">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-ENV-001</span><span class="tc-name">host build와 warning</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-readonly">🟢 Live 지원</span><span class="tc-category-badge">Usability(사용성)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- host build를 실행할 명시적 승인. 프로젝트 규칙상 <code>makeIMX</code>는 실행하지 않는다.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. 테스트 실행 옵션에 <code>--allow-build</code> 플래그가 설정되어 있는지 확인한다.</div><div>2. 플래그가 확인된 경우에 한해, 호스트 환경에서 <code>make test</code> 명령을 실행하여 빌드 및 단위 테스트를 수행한다.</div><div>3. 빌드 프로세스의 반환 코드(return code)를 검사하고, 컴파일러 출력 로그에서 <code>warning:</code> 패턴을 검색하여 발생한 경고 라인을 기록한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>build/test</td>
<td>host process</td>
<td>code <code>0</code></td>
<td><code>make test</code> 명령의 프로세스 반환 코드가 0인지 검사</td>
</tr>
<tr>
<td>warning</td>
<td>compiler output</td>
<td>컴파일러 출력 내 'warning:' 문자열 부재</td>
<td>정규식 <code>\bwarning:</code>을 이용한 로그 스캔</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: <code>--allow-build</code> 옵션이 부여된 호스트 빌드의 반환 코드 성공(0) 및 컴파일러 경고(warning) 미발생을 자동 검사한다. 옵션 누락 시에는 빌드를 생략하고 <code>BLOCKED</code> 상태로 전환한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: 타겟 보드를 위한 크로스 컴파일(cross build), <code>makeIMX</code> 명령 실행, 타겟 장치 전용 컴파일러 검증 및 SonarQube 등 외부 도구를 이용한 전체 소스코드 정적 분석은 본 TC의 검증 범위를 벗어난다.</div>
        </div>
      </div>
      <div class="tc-card cat-compat" id="TC-ENV-002" data-tc-id="TC-ENV-002">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-ENV-002</span><span class="tc-name">Linux Gateway/vport smoke</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-managed">🔴 Managed 전용</span><span class="tc-category-badge">Compatibility(호환성)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- 테스트용 설정 파일 (<code>gateway.json</code> + <code>profiles/*.json</code>)와 Gateway/vport/Main 실행 파일.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. 통합 테스트 환경 (vport 가상 시리얼 포트 에뮬레이터, Main 시뮬레이터, Gateway 프로세스)을 순서대로 기동하고 프로세스별 정상 동작 로그를 확인한다.</div><div>2. 정상적으로 서비스 중인 Gateway 프로세스에 SIGTERM 시그널을 전송하여 graceful shutdown(정상 종료)을 유도한다.</div><div>3. 연이어 Main 시뮬레이터와 vport 프로세스에도 종료 시그널을 보내 중지시킨다.</div><div>4. PTY <code>dev</code> 디렉터리에 link가 남지 않았는지 확인한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>smoke startup</td>
<td>PTY/Unix/Gateway</td>
<td>통합 테스트 환경 기동 성공</td>
<td>각 프로세스의 로그 내 준비 완료(ready) 패턴 검출</td>
</tr>
<tr>
<td>cleanup</td>
<td>process/filesystem</td>
<td>PTY link 없음</td>
<td><code>dev</code> empty 비교</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: 통합 테스트 환경 기동 및 정상 종료(SIGTERM) 시퀀스 수행 후, 리눅스 파일시스템 레벨에서 잔여 PTY 링크가 완전히 정리되었는지 자동 검증한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: 이 TC에서는 BACnet 트래픽(Who-Is, ReadProperty 등) 송수신 정상 여부, 다양한 리눅스 배포판 환경에서의 호환성(matrix) 및 OS 플랫폼 API 전체 동작 보장은 직접 검증(assertion)하지 않는다.</div>
        </div>
      </div>
      <div class="tc-card cat-compat" id="TC-ENV-003" data-tc-id="TC-ENV-003">
        <div class="tc-header">
          <div><span class="tc-id-badge">TC-ENV-003</span><span class="tc-name">BACstac 공개 API/문서 감사</span></div>
          <div class="tc-badges-wrap"><span class="tc-live-badge live-badge-readonly">🟢 Live 지원</span><span class="tc-category-badge">Compatibility(호환성)</span></div>
        </div>
        <div class="tc-section"><div class="tc-section-label">📋 Precondition (사전조건):</div><div>- BACstac API 참조 문서(<code>verification/docs/references/*.md</code> 또는 BACstac 설명서)를 사용한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">🔢 Test Procedure (수행 절차):</div><div>1. 제품 <code>src/**/*.[ch]pp</code>에서 <code>BACstac...()</code> 호출 이름을 추출한다.</div><div>2. 확보한 API 문서(<code>*.md</code>) 내용과 추출된 API 명칭 목록을 대조하여 문서화되지 않은(undocumented) API 사용 내역을 식별한다.</div><div>3. 상용 BACstac 모듈 소스 코드의 수정 시간(mtime)을 제품 소스 디렉토리와 비교하여 임의 변경 여부를 감사(audit)한다.</div></div>
        <div class="tc-section"><div class="tc-section-label">✅ Expected Result (기대 결과 및 판정):</div>
<div style="overflow-x: auto;"><table>
<thead><tr>
<th>항목</th>
<th>채널/근거</th>
<th>기대</th>
<th>현재 자동 판정</th>
</tr></thead><tbody>
<tr>
<td>공개 API 문서화</td>
<td>source text + Markdown docs</td>
<td>소스코드에서 추출된 API 명칭이 문서 내에 모두 존재</td>
<td>추출된 Set과 문서 텍스트 간 문자열 매칭 검사</td>
</tr>
<tr>
<td>문서 입력</td>
<td>filesystem</td>
<td>참조 디렉토리 내 <code>.md</code> 파일 최소 1개 이상 존재</td>
<td>없으면 BLOCKED</td>
</tr>
<tr>
<td>상용 module 감사</td>
<td>file metadata</td>
<td>수정 시간(mtime) 위반 파일 개수가 0개인지 확인 후 결과 기록</td>
<td>모듈 파일과 제품 소스 간 mtime 비교 검사</td>
</tr>
<tr>
<td>범주</td>
<td>현재 직접 판정</td>
<td>주요 공백</td>
</tr>
<tr>
<td>Native BACnet</td>
<td>discovery, PV, priority, COV, DCC와 일부 availability를 APDU/status/value로 판정</td>
<td>모든 property/서비스/optional field 전수 검증은 아님</td>
</tr>
<tr>
<td>Profile adapter</td>
<td>검증 스크립트 반환 코드, FAILED 목록, 완료 marker</td>
<td>index별 APDU, invoke/error code, payload 직접 판정 없음</td>
</tr>
<tr>
<td>EPICS 검증기</td>
<td>TPI/EPICS verifier 종료 code, mismatch/완료 marker</td>
<td>subprocess 밖의 raw APDU capture 없음</td>
</tr>
<tr>
<td>Modbus in-memory</td>
<td>CRC, FC, exception, memory와 fault model</td>
<td>실제 serial/vport/Gateway 경로 아님</td>
</tr>
<tr>
<td>vport 독립 시험</td>
<td>vport_test 종료 code와 success marker</td>
<td>자동 검증 프레임워크 (<code>tc_runner.py</code>)가 frame byte/queue를 직접 판정하지 않음</td>
</tr>
<tr>
<td>정적 감사</td>
<td>source/document 문자열과 file metadata</td>
<td>실제 실행/ABI/표준 의미의 전체 검증 아님</td>
</tr>
</tbody></table></div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *자동 검증 범위*: 제품 source의 <code>BACstac</code> 호출 이름과 API Markdown의 문자열 일치, module mtime 정보를 검사한다.</div>
<div style="font-size:12.5px;color:var(--text-muted);margin-top:4px;">  - *직접 미검증/공백*: 자동 검증 프레임워크 (<code>tc_runner.py</code>)는 API 함수 시그니처나 ABI 레벨의 컴파일 정합성, Deprecated(사용 중단 예정) API의 의미론적 분석 및 상용 소스코드 내부 로직의 세부 변경 내역까지는 직접 파싱하거나 비교하지 않는다.</div>
        </div>
      </div>
    </div>
  </div>
</div>

    <div class="nav-footer">
      <button class="nav-btn" id="btnPrev" onclick="navigateSRS(-1)">
        ◀ 이전 요구사항
      </button>
      <span id="currentPosition" style="font-size:13px;font-weight:600;color:var(--text-muted);display:flex;align-items:center;"></span>
      <button class="nav-btn" id="btnNext" onclick="navigateSRS(1)">
        다음 요구사항 ▶
      </button>
    </div>
  </div>
</main>

<script>
let currentSRSId = '';
const allSRSIds = [];

function toggleTheme() {
  const current = document.documentElement.getAttribute('data-theme');
  const target = current === 'light' ? 'dark' : 'light';
  document.documentElement.setAttribute('data-theme', target);
}

function initMasterDetail() {
  allSRSIds.length = 0;
  document.querySelectorAll('.req-card').forEach(card => {
    allSRSIds.push(card.id);
  });

  // Attach click listeners to navList
  const navList = document.getElementById('navList');
  navList.addEventListener('click', (e) => {
    const item = e.target.closest('.nav-item');
    if (item) {
      const srsId = item.getAttribute('data-srs-id');
      if (srsId) {
        selectSRS(srsId);
      }
    }
  });

  // Check URL hash or default to first
  const hash = window.location.hash.substring(1);
  if (hash && allSRSIds.includes(hash)) {
    selectSRS(hash);
  } else if (allSRSIds.length > 0) {
    selectSRS(allSRSIds[0]);
  }
}

function selectSRS(srsId) {
  if (!srsId) return;

  // Check if target is currently hidden by mode filter
  const targetNavItem = document.querySelector(`.nav-item[data-srs-id="${srsId}"]`);
  if (targetNavItem && targetNavItem.classList.contains('hidden')) {
    // If hidden, reset filter to 'all' so user can see it
    const modeSelect = document.getElementById('modeSelect');
    if (modeSelect) {
      modeSelect.value = 'all';
      applyFilters(false); // don't auto-select first
    }
  }

  currentSRSId = srsId;
  
  try {
    history.replaceState(null, null, '#' + srsId);
  } catch (e) {}

  // Update Detail View Cards
  let matchedCard = null;
  document.querySelectorAll('.req-card').forEach(card => {
    if (card.id === srsId) {
      card.classList.add('active');
      matchedCard = card;
    } else {
      card.classList.remove('active');
    }
  });

  // Update Sidebar Selection & Scroll into view
  document.querySelectorAll('.nav-item').forEach(item => {
    if (item.getAttribute('data-srs-id') === srsId) {
      item.classList.add('active');
      item.scrollIntoView({ block: 'nearest', behavior: 'smooth' });
    } else {
      item.classList.remove('active');
    }
  });

  // Scroll main view to top
  const mainElem = document.getElementById('main');
  if (mainElem) {
    mainElem.scrollTop = 0;
  }

  updateNavButtons();

  const q = document.getElementById('searchInput') ? document.getElementById('searchInput').value.toLowerCase().trim() : '';
  if (q) {
    highlightMatchedTC(q);
  }
}

function highlightMatchedTC(q) {
  document.querySelectorAll('.tc-card').forEach(card => {
    card.classList.remove('tc-search-highlight');
  });

  if (!q) return;

  const activeCard = document.querySelector('.req-card.active');
  if (!activeCard) return;

  let firstTarget = null;
  const tcCards = activeCard.querySelectorAll('.tc-card');
  tcCards.forEach(card => {
    const tcId = (card.getAttribute('data-tc-id') || '').toLowerCase();
    const tcText = card.textContent.toLowerCase();
    if (tcId.includes(q) || (q.length >= 3 && tcText.includes(q))) {
      card.classList.add('tc-search-highlight');
      if (!firstTarget) firstTarget = card;
    }
  });

  if (firstTarget) {
    setTimeout(() => {
      firstTarget.scrollIntoView({ block: 'center', behavior: 'smooth' });
    }, 60);
  }
}

function getVisibleSRSIds() {
  const visible = [];
  document.querySelectorAll('.nav-item').forEach(item => {
    if (!item.classList.contains('hidden')) {
      visible.push(item.getAttribute('data-srs-id'));
    }
  });
  return visible;
}

function updateNavButtons() {
  const visible = getVisibleSRSIds();
  const currentIndex = visible.indexOf(currentSRSId);
  const btnPrev = document.getElementById('btnPrev');
  const btnNext = document.getElementById('btnNext');
  const posLabel = document.getElementById('currentPosition');

  if (!btnPrev || !btnNext || !posLabel) return;

  if (visible.length === 0 || currentIndex === -1) {
    posLabel.textContent = '선택된 항목 없음';
    btnPrev.disabled = true;
    btnNext.disabled = true;
    return;
  }

  posLabel.textContent = `${currentIndex + 1} / ${visible.length} (${currentSRSId})`;
  btnPrev.disabled = (currentIndex <= 0);
  btnNext.disabled = (currentIndex >= visible.length - 1);
}

function navigateSRS(direction) {
  const visible = getVisibleSRSIds();
  const currentIndex = visible.indexOf(currentSRSId);
  const nextIndex = currentIndex + direction;

  if (nextIndex >= 0 && nextIndex < visible.length) {
    selectSRS(visible[nextIndex]);
  }
}

function updateModeBanner(mode, matchCount) {
  const bannerText = document.getElementById('modeBannerText');
  const bannerSub = document.getElementById('modeBannerSub');
  if (!bannerText || !bannerSub) return;

  if (mode === 'all') {
    bannerText.innerHTML = `<span>🌐 필터 상태: 전체 보기 (${matchCount}개 요구사항)</span>`;
    bannerSub.textContent = 'Managed(로컬) 및 Live(원격) 전체 시험 대상';
  } else if (mode === 'live_readonly') {
    bannerText.innerHTML = `<span style="color:var(--accent-green);">🟢 필터 상태: Live 기본 안전모드 100% 지원 (${matchCount}개 요구사항)</span>`;
    bannerSub.textContent = '원격 타깃 대상 Read-only 안전 조회 TC만으로 100% 검증 가능한 SRS';
  } else if (mode === 'live_mutation') {
    bannerText.innerHTML = `<span style="color:var(--accent-cyan);">🔵 필터 상태: Live 제어/쓰기 허용 100% 지원 (${matchCount}개 요구사항)</span>`;
    bannerSub.textContent = 'Write/DCC/COV 상태변경 허용 시 100% 검증 가능한 SRS';
  } else if (mode === 'live_partial') {
    bannerText.innerHTML = `<span style="color:var(--accent-amber);">🟡 필터 상태: Live 일부 지원 (${matchCount}개 요구사항)</span>`;
    bannerSub.textContent = '일부 TC는 Live 가능하나 일부는 Managed 시뮬레이터가 필요한 SRS';
  } else if (mode === 'managed_only') {
    bannerText.innerHTML = `<span style="color:var(--accent-rose);">🔴 필터 상태: Managed 시뮬레이션 전용 (${matchCount}개 요구사항)</span>`;
    bannerSub.textContent = '프로세스 기동순서, PTY 제어, 설정오류 홀드, 장애주입 전용 SRS';
  }
}

function applyFilters(autoSelect = true) {
  const mode = document.getElementById('modeSelect').value;
  const q = document.getElementById('searchInput').value.toLowerCase().trim();
  
  const navItems = document.querySelectorAll('.nav-item');
  let matchCount = 0;

  navItems.forEach(item => {
    const liveStatus = item.getAttribute('data-live-status');
    const searchTarget = (item.getAttribute('data-search') || item.textContent).toLowerCase();

    let modeMatch = false;
    if (mode === 'all') modeMatch = true;
    else if (mode === 'live_readonly') modeMatch = (liveStatus === 'live_full_readonly');
    else if (mode === 'live_mutation') modeMatch = (liveStatus === 'live_full_readonly' || liveStatus === 'live_full_mutation');
    else if (mode === 'live_partial') modeMatch = (liveStatus === 'live_partial');
    else if (mode === 'managed_only') modeMatch = (liveStatus === 'managed_only');

    const searchMatch = !q || searchTarget.includes(q);

    if (modeMatch && searchMatch) {
      item.classList.remove('hidden');
      matchCount++;
    } else {
      item.classList.add('hidden');
    }
  });

  const filterCountElem = document.getElementById('filterCount');
  if (filterCountElem) {
    filterCountElem.textContent = `${matchCount} / 28`;
  }
  updateModeBanner(mode, matchCount);

  if (autoSelect) {
    const visible = getVisibleSRSIds();
    if (visible.length > 0) {
      if (!visible.includes(currentSRSId)) {
        selectSRS(visible[0]);
      } else {
        highlightMatchedTC(q);
      }
    } else {
      document.querySelectorAll('.req-card').forEach(card => card.classList.remove('active'));
      updateNavButtons();
    }
  } else {
    highlightMatchedTC(q);
  }
}

// Window event listeners
window.addEventListener('hashchange', () => {
  const hash = window.location.hash.substring(1);
  if (hash && allSRSIds.includes(hash)) {
    selectSRS(hash);
  }
});

// Keyboard shortcuts (Up/Down or j/k)
document.addEventListener('keydown', (e) => {
  if (e.target.tagName === 'INPUT' || e.target.tagName === 'SELECT') return;
  if (e.key === 'ArrowUp' || e.key === 'k') {
    e.preventDefault();
    navigateSRS(-1);
  } else if (e.key === 'ArrowDown' || e.key === 'j') {
    e.preventDefault();
    navigateSRS(1);
  }
});

// Immediate initialization
initMasterDetail();
</script>
</body>
</html>
